---
title: HVAC Balancing and Testing
section: '230500'
divNumb: 23
divName: Heating Ventilating and Air Conditioning
subgroup: Facility Services
tags: ['Facility', 'Services', 'Heating', 'Ventilating', 'Air', 'Conditioning', 'HVAC', 'Balancing', 'Testing']
---

   1. section 23 05 00.93
   1. hvac:
      1. balancing and testing

## General

1. SUMMARY
   1. Work under this section shall include adjusting, balancing, and testing of all heating, ventilating and air conditioning (HVAC) systems. 
2. Related specification sections include:
	1. Section 23 09 00, HVAC: Instrumentation and Control
	2. Quality Assurance
3. Work shall be per:
	1. Associated Air Balance Council (AABC):
		1. National Standards for Total System Balance.
	2. American Industrial Hygiene Association (AIHA):
		1. Z9.5, Laboratory Ventilation.
	3. American Society of Heating, Refrigerating and Air Conditioning Engineers (ASHRAE):
		1. HVAC Applications Handbook, Chapter entitled "Laboratories."
		2. HVAC Systems and Equipment Handbook, Chapter entitled "Testing, Adjusting, and Balancing."
	4. National Environmental Balancing Bureau (NEBB):
		1. Procedural Standards for Testing Adjusting Balancing of Environmental Systems.
4. Work under this section shall be accomplished by an independent testing and balancing firm certified by one of the following:
	1. Associated Air Balance Council (AABC).
	2. National Environmental Balancing Bureau (NEBB).
	3. Other certification entity approved by Engineer.
5. The independent firm shall not be the same firm installing the HVAC equipment, nor under contract to the firm installing the equipment. 
	1. Submittals
6. See Specification Section 01 33 00 for requirements for the mechanics and administration of the submittal process.
7. Shop drawings shall include:
	1. Certifications:
		1. Letter stating the name and qualifications of the firm proposed.
		2. Evidence that relevant subcontractors have been notified of the requirement to coordinate balance and test elements in the work with the testing and balancing firm.
	2. Report forms:
		1. Procedures and forms to be used in calibrating of test instruments, balancing systems, and recording and reporting test data.
8. Informational Submittals:
	1. Completed test reports and data forms upon completion of installation, balance and testing of HVAC and domestic hot water recirculation systems.
		1. Insert recorded information on report forms required by specifications and approved for use on project.
		2. Additional written verification and other related information clearly identifying project, date and specifics of verification.
		3. Utilize report forms similar to those shown in Section V of AABC Standard.
		4. Provide forms typed and signed by the testing and balancing firm.
## Product (not applicable to this section)


## Execution

1. Preparation
   1. Secure approved Shop Drawings of all HVAC equipment.
2. Procedures and Forms:
	1. Submit procedures and forms to be used in calibration of test instruments, balancing systems, and recording and reporting test data.
	2. Obtain approval before beginning balancing and testing.
3. Do not begin balancing and testing until HVAC systems are complete and in full working order.
	1. Place HVAC system into full operation and continue their operation during each working day of balancing and testing.
4. Review design Drawings, specifications, approved Shop Drawings and other related items to become thoroughly acquainted with the design of HVAC systems.
5. Check all installed systems against Contract Drawings, Specifications and Shop Drawings to see that system is installed as required.
	1. Report deficiencies to the Engineer.
	2. Report deficiencies to Contractor for remedial action including providing corrective measures required in the function of any part of system to complete balancing.
6. Make necessary adjustments as required to balance the systems.

