---
title: General Duty Valves for HVAC Piping
section: '230523'
divNumb: 23
divName: Heating Ventilating and Air Conditioning
subgroup: Facility Services
tags: ['Facility', 'Services', 'Heating', 'Ventilating', 'Air', 'Conditioning', 'General', 'Duty', 'Valves', 'HVAC', 'Piping']
---

## General

1. RELATED DOCUMENTS
   1. Retain or delete this article in all Sections of Project Manual.
   1. Drawings and general provisions of the Contract, including General and Supplementary Conditions and Division 1 Specification Sections, apply to this Section.
1. Summary
		1. This Section includes valves for chilled water, condenser water and heating hot water piping for HVAC systems.
1. references
		1. American Petroleum Institute (API)
   1. Standard 600 - Steel Gate Valve - Flanged and Butt-Welding Ends, Bolted and Pressure Sealed Bonnets.
   1. Standard 607 - Fire Test for Soft-Seated Quarter-Turn Valves.
		1. American Society of Mechanical Engineers (ASME)
   1. B16.1 - Cast Iron Pipe Flanges and Flanged Fittings.
   1. B16.5 - Pipe Flanges and Flanged Fittings.
   1. B16.10 - Face-to-Face and End-to-End Dimensions of Valves.
   1. B16.11 - Forged Steel Fittings, Socket-Welding and Threaded.
   1. B16.34 - Valves - Flanged, Threaded and Welding End.
   1. B31.1 - Power Piping.
   1. B31.9 - Building Services Piping Code.
		1. American Society for Testing and Materials (ASTM)
   1. A105 - Specification for Forgings, Carbon Steel, for Piping Components.
   1. A216 - Specification for Steel Castings, Carbon, Suitable for Fusion Welding, for High-Temperature Service.
   1. A351 - Specification for Castings, Austenitic, Austenitic-Ferric (Duplex) for Pressure Containing Parts.
   1. B584 - Specification for Copper Alloy Sand Castings for General Applications.
   1. D1784 - Specification for Rigid Poly(Vinyl Chloride) (PVC) Compounds and Chlorinated Poly(Vinyl Chloride) (CPVC) Compounds.
		1. American Water Works Association (AWWA)
   1. C508 - Swing Check Valves for Waterworks Service, 2-inch through 24-inch NPS.
		1. Fluid Control Institute (FCI)
   1. 70-2 - Quality Control Standard for Control Valve Seat Leakage.
		1. Manufacturers Standardization Society of the Valve and Fittings Industry, Inc. (MSS)
   1. SP-61 – Pressure Testing of Steel Valves.
1. DEFINITIONS
		1. The following are standard abbreviations for valves:
      1. CWP:
         1. Cold working pressure.
   1. EPDM:
      1. Ethylene-propylene-diene terpolymer rubber.
   1. NBR:
      1. Acrylonitrile-butadiene rubber.
   1. PTFE:
      1. Polytetrafluoroethylene plastic.
   1. TFE:
      1. Tetrafluoroethylene plastic.
1. Submittals*
		1. See Division 23sections of the Specifications. 
			2. Product Data: For each type of valve indicated. Include body, seating, and trim materials; valve design; pressure and temperature classifications; end connections; arrangement; dimensions; and required clearances. Include list indicating valve and its application. Include rated capacities; shipping, installed, and operating weights; furnished specialties; and accessories.
1. QUALITY ASSURANCE
		1. ASME Compliance: ASME B31.9 for building services piping valves.
   1. Exceptions:
      1. Domestic hot- and cold-water piping valves unless referenced.
		1. ASME Compliance for Ferrous Valves: ASME B16.10 and ASME B16.34 for dimension and design criteria.
1. DELIVERY, STORAGE, AND HANDLING
		1. Prepare valves for shipping as follows:
      1. Protect internal parts against rust and corrosion.
   1. Protect threads, flange faces, grooves, and weld ends.
   1. Set angle, gate, and globe valves closed to prevent rattling.
   1. Set ball and plug valves open to minimize exposure of functional surfaces.
   1. Set butterfly valves closed or slightly open.
   1. Block check valves in either closed or open position.
		1. Use the following precautions during storage:
      1. Maintain valve end protection.
   1. Store valves indoors and maintain at higher than ambient dew-point temperature. If outdoor storage is necessary, store valves off the ground in watertight enclosures.
		1. Use sling to handle large valves; rig sling to avoid damage to exposed parts. Do not use handwheels or stems as lifting or rigging points.
1. warranty
		1. Follow procedures specified in Division 1.

## PRODUCTS

1. General
		1. Provide valves of manufacturers listed below and of the figure numbers listed, or as updated by the manufacturer. Submittals containing outdated figure numbers will be rejected. Manufacturers and numbers not listed are unacceptable. 
			2. Provide butterfly and plug valves NPS 4 and larger with worm gear operators with position indicators.
			3. Provide butterfly, ball and plug valves of bubble-tight and dead end construction.
			4. Valve packing containing asbestos material will not be permitted. 
			5. Equip bronze globe and gate valves with a hexagon gland follower. 
			6. Equip bronze globe and gate valves with malleable iron hand wheels.
			7. Provide manually operated valves, pad-lockable in any position.
			8. Provide gate and globe valves which are capable of being packed under pressure when wide open by means of a beveled backseat and bonnet. 
			9. Provide all gate and globe valves with four-sided stem to hand-wheel connection with self-locking nut.
1. Heating Hot Water, Condenser Water, Glycol, Chilled Water, unless otherwise shown or specified*
		1. Isolation and Throttling Valves – NPS 2 and Smaller
   1. Class 150 psi swp, 600 psi cwp; three piece; full port; bronze body; blow-out proof stem; chromium plated brass or bronze ball; TFE seats and packing; adjustable packing gland; in-line repairable; threaded ends; lever handle with lockable feature; stem extensions for insulated services.
   1. Conbraco/Apollo
   1. 82-100
   1. Crane
   1. F-9303
   1. Grinnell
   1. 3810
   1. Hammond
   1. 8604
   1. Milwaukee
   1. BA-300
   1. NIBCO
   1. T-595-Y
   1. Watts
   1. B-6800
   1. Class 150 psi swp; 600 psi cwp; two-piece, regular port; bronze body; blow-out proof stem; chromium plated brass or bronze ball; TFE seats and packing; adjustable packing gland; threaded ends; oval handle with lockable feature; stem extensions for insulated service.
   1. Conbraco/Apollo
   1. 70-100
   1. Crane
   1. 9302
   1. Grinnell
   1. 3700
   1. Hammond
   1. 8501
   1. Milwaukee
   1. BA-100
   1. Jamesbury
   1. 14-00-TT
   1. NIBCO
   1. T-585-70
   1. Watts
   1. B-6000
		1. Drain and Vent Valves
   1. Class 150 psi swp, 600 psi cwp; two piece; large port; blow-out proof stem; chromium plated brass ball; TFE seats and packing; adjustable packing gland; oval handle with lockable feature; hose-end threaded connection with brass cap and chain connected to handle.
   1. Conbraco/Apollo
   1. 78-100
   1. NIBCO
   1. T-580-70-HC
   1. Hammond
   1. 8501H
   1. Watts
   1. B-6000-CC
		1. Isolation and Throttling Valves – NPS 2-1/2 and Larger
   1. Butterfly; rated 200 psi up to NPS 12 and 150 psi NPS 14 and larger; full lug type; suitable for dead-end service to full shut-off differential of valve with downstream flange removed; cast/ductile iron body; aluminum bronze disc; stainless steel stem; EPDM seat; manual lever-lock operator; minimum 2-inch extended neck for insulation; phenolic backed liner. Seat material for oil or hydrocarbon service:
      1. BUNA in lieu of EPDM. Provide gear operators with pad lock feature on all valves NPS 4 and larger.
   1. Conbraco/Apollo
   1. 142
   1. ABZ
   1. 102
   1. Bray
   1. Series 31-11010-120
   1. DeZURIK
   1. BGS LI CI EPDM BZS5 LT
   1. Grinnell
   1. LC/LD-2281-3
   1. Hammond
   1. 6211-01
   1. TYCO/Keystone
   1. AR2
   1. Muesco
   1. 56-A-H-K-6-2
   1. NIBCO
   1. LC/LD-2000-3/-1000-3
   1. Stockham
   1. LG 712-BS2-E
   1. Victaulic
   1. 300,709
   1. Watts
   1. DBF-03-121-1P
		1. Check Valves – NPS 2 and Smaller
   1. Class 200 psi swp, 400 psi cwp; bronze body, disc and seat; regrinding; screwed end. 
   1. Crane
   1. 36
   1. Hammond
   1. IB944
   1. Lunkenheimer
   1. 544Y
   1. Milwaukee
   1. 508
   1. NIBCO
   1. T-453-B
   1. Powell
   1. 560
   1. Stockham
   1. B-345
   1. Walworth
   1. 3420
   1. Watts
   1. B-5020
		1. Check Valves – NPS 2-1/2 (DN 65) and Larger
   1. Silent type, globe style, integrally flanged, class 150, cast iron body, resilient seated, stainless steel trim and spring.
   1. Apco
   1. Series 600
   1. Muesco
   1. 105M-AT
   1. Metraflex
   1. 900 Series
   1. Grinnell
   1. Series 500
   1. Victaulic
   1. 716,779
   1. NIBCO
   1. F910/960
1. Differential Pressure Control Valves (DPCV)
		1. Provide differential pressure control valves on closed circulating systems where required for regulation of excessive head pressure: Cla-Val Co. pressure ,control valve No. 50-01, Ross Valve Co. 50-RWR or Watts No. 116, diaphragm type, hydraulically operated, pilot controlled modulating type.
			2. Size valves for piping system where installed and adjust to control pressures shown. Select valve and diaphragm materials to operate at the piping system pressure ratings and the temperature range of the liquid in the piping system.
1. Solenoid Valves
		1. 2-way, pilot operated, slow closing type.
			2. Solenoid enclosure: General purpose metal type.
			3. Voltage: 24 volts, ac, 60 Hz 24 volts dc.
			4. Coil: Continuous duty molded Class F.
			5. Ambient temperature range: 32 degrees F to 125 degrees F.
			6. Body: 18.8 S.S.
			7. Seals and Disc: Buna "N".
			8. Core tube: 305 S.S.
			9. Core and plug nut: 430F S.S.
			10. Core spring: 302 S.S.
			11. Shading coil: silver (stainless steel body).
			12. Manufacturers: ASCO “Red Hat Series 8221” or Honeywell “Skinner Model 7321 GBN”.
1. diaphragm valves
		1. Provide straightway flow diaphragm valves on closed circulating systems where required for flow regulation and isolation: Dia-Flo Straightway Valves as manufactured by ITT Industries, motor operated modulating type where indicated on the drawings.
			2. Size valves for piping system where installed and adjust to control pressures shown. Select valve and diaphragm materials to operate at the piping system pressure ratings and the temperature range of the liquid in the piping system. In general valves for chilled water and heating water service shall be cast iron body with butyl rubber lining rated to minimum 125 psig and 200 deg. F.

## EXECUTION

1. VALVE EXAMINATION
		1. Examine valve interior for cleanliness, freedom from foreign matter, and corrosion. Remove special packing materials, such as blocks, used to prevent disc movement during shipping and handling.
			2. Operate valves in positions from fully open to fully closed and examine guides and seats made accessible.
			3. Examine threads on valve and mating pipe for form and cleanliness.
			4. Examine mating flange faces for conditions that might cause leakage. Check bolting for proper size, length and material. Verify that gasket is of the proper size, that its material composition is suitable for the service, and that it is free from defects and damage.
			5. Do not attempt to repair defective valves; replace with new valves.
1. JOINT CONSTRUCTION
		1. See Division 23 sections of the Specifications for basic piping joint construction.
1. ADJUSTING
		1. Adjust or replace valve packing after piping systems have been tested and put into service but before final adjusting and balancing. Replace valves if persistent leaking occurs.
1. Valve Installation*
  1. General
   1. Provide isolation valves in piping services where branch lines connect to mains and risers. 
   1. Provide isolation valves where service is fully open or closed. 
   1. Provide throttling valves where pressure regulation or modulating flow are required. 
   1. Provide throttling valves to serve as drain valves at low points and at piping dead ends. 
   1. Provide only ball valves on strainer blow down service.
   1. Provide plugs or caps on all drain, vent or other open ended lines and valves.
   1. Provide NPS ¾ drain valves on piping up through NPS 4 and NPS 1-1/2 drain valves on piping NPS 5 and larger.
   1. Provide valves NPS 2-1/2 and larger with a drain valve on upper side of valve.
		1. Isolation Valves and Unions at Equipment
   1. Provide isolation valves and unions at the individual connections to equipment, PRV stations and piping elements to permit complete servicing or removal of piping elements and items of equipment. 
		1. By-Pass Valves
   1. Where by-pass valves are shown to be installed around pressure regulating valves and automatic control valves, size the by-pass valve the same size as the pressure regulating or automatic control valve.
		1. Automatic Valves
   1. Install automatic valves furnished as specified in Division 23 sections of the Specifications.
		1. Copper Tubing Adapters
   1. When connecting copper tubing to valves, install adapters as follows:
   1. Cast copper solder male adapter or union to screwed valves. 
   1. Copper solder joint companion flange unit.
   1. Solder joint valve substitutions for valves specified are not permitted. 
