---
title: Metal Ducts
section: '233113'
divNumb: 23
divName: Heating Ventilating and Air Conditioning
subgroup: Facility Services
tags: ['Facility', 'Services', 'Heating', 'Ventilating', 'Air', 'Conditioning', 'Metal', 'Ducts']
---

1. Copyright 2006 by The American Institute of Architects (AIA)
1. Exclusively published and distributed by Architectural Computer Services, Inc. (ARCOM) for the AIA
1. Revise this Section by deleting and inserting text to meet Project-specific requirements.
1. This Section uses the term "Architect." Change this term to match that used to identify the design professional as defined in the General and Supplementary Conditions.
1. Verify that Section titles referenced in this Section are correct for this Project's Specifications; Section titles may have changed.

## General

1. RELATED DOCUMENTS
   1. Retain or delete this article in all Sections of Project Manual.
   1. Drawings and general provisions of the Contract, including General and Supplementary Conditions and Division 1 Specification Sections, apply to this Section.
1. SUMMARY
   1. This Section includes rectangular and round metal ducts and plenums for heating, ventilating, and air conditioning systems in pressure classes from -2 inches to +10 inches water gauge.
1. DEFINITIONS
   1. Sealing Requirements Definitions:
      1. For the purposes of duct systems sealing requirements specified in this Section, the following definitions apply:
      1. Seams:
         1. A seam is defined as joining of two longitudinally (in the direction of airflow) oriented edges of duct surface material occurring between two joints. All other duct surface connections made on the perimeter are deemed to be joints.
   1. Joints:
      1. Joints include girth joints; branch and sub branch intersections; so-called duct collar tap-ins; fitting subsections; louver and air terminal connections to ducts; access door and access panel frames and jambs; duct, plenum and casing abutments to building structures.
   1. Retain Sections in subparagraphs below that contain requirements Contractor might expect to find in this Section but are specified in other Sections.
1. PERFORMANCE REQUIREMENTS
   1. The duct system design, as indicated, has been used to select and size air moving and distribution equipment and other components of the air system. Changes or alterations to the layout or configuration of the duct system must be specifically approved in writing. Accompany requests for layout modifications with calculations showing that the proposed layout will provide the original design results without increasing the system total pressure.
   1. Retain first paragraph below if Contractor is required to assume responsibility for duct construction design.
   1. Delegated Duct Design:
      1. Duct construction, including sheet metal thicknesses, seam and joint construction, reinforcements, and hangers and supports, shall comply with SMACNA's "HVAC Duct Construction Standards - Metal and Flexible" and performance requirements and design criteria indicated in "Duct Schedule" Article.
   1. Retain seismic options and design criteria in first paragraph below that are approved by authorities having jurisdiction.
   1. Structural Performance:
      1. Duct hangers and supports and seismic restraints shall withstand the effects of gravity and seismic loads and stresses within limits and under conditions described in SMACNA's "HVAC Duct Construction Standards - Metal and Flexible" and ASCE/SEI 7. SMACNA's "Seismic Restraint Manual:
      1. Guidelines for Mechanical Systems."
   1. Retain one of three subparagraphs below if retaining "SMACNA's 'Seismic Restraint Manual:
      1. Guidelines for Mechanical Systems'" option in paragraph above. If using other seismic design criteria, delete three subparagraphs below.
   1. Seismic Hazard Level A:
      1. Seismic force to weight ratio, 0.48.
   1. Seismic Hazard Level B:
      1. Seismic force to weight ratio, 0.30.
   1. Seismic Hazard Level C:
      1. Seismic force to weight ratio, 0.15.
   1. Retain paragraph below to comply with LEED-NC Prerequisite EQ 1.
   1. Airstream Surfaces:
      1. Surfaces in contact with the airstream shall comply with requirements in ASHRAE 62.1-2004.
1. SUBMITTALS

## General

:
      1. Submit the following in accordance with related sections of Division 23 Specifications.
   1. Product data including details of construction relative to materials, dimensions of individual components, profiles and finishes for the following items:
      1. Duct Liner.
   1. Sealing Materials.
   1. Fire-Stopping Materials.
   1. Coordination drawings for ductwork installation in accordance with Division 23 sections of the Specifications, in addition to the requirements specified in Division 23 sections of the Specifications, show the following:
      1. Coordination with ceiling suspension members.
   1. Spatial coordination with other systems installed in the same space with the duct systems.
   1. Coordination of ceiling- and wall-mounted access doors and panels required to provide access to dampers and other operating devices.
   1. Coordination with ceiling-mounted lighting fixtures and air outlets and inlets.
   1. Record drawings including duct systems routing, fittings details, reinforcing, support and installed accessories, and devices in accordance with Division 23 sections of the Specifications.
   1. Maintenance data for volume control devices in accordance with Division 23 sections of the Specifications.
1. First three paragraphs below are defined in Division 01 Section "Submittal Procedures" as "Action Submittals."
1. QUALITY ASSURANCE
   1. American Society of Heating, Refrigerating, and Air Conditioning Engineers (ASHRAE)
   1. American Society for Testing and Materials (ASTM)
   1. A36 - Structural Steel
   1. A366 - Steel, Carbon, Cold-Rolled Sheet, Commercial Quality
   1. A480 - General Requirements for Flat-Rolled Stainless and Heat Resisting Steel Plate, Sheet and Strip
   1. A527 - Steel Sheet, Zinc-Coated (Galvanized) by the Hot-Dip Process, Lock-Forming Quality
   1. A700 - Packing, Marking and Loading Methods for Steel Products for Domestic Shipment
   1. B209 - Aluminum and Aluminum-Alloy Sheet and Plate
   1. C411 - Hot-Surface Performance of High-Temperature Thermal Insulation
   1. C916 - Adhesives for Duct Thermal Insulation
   1. C920 - Elastomeric Joint Sealants
   1. C1071 - Thermal and Acoustical Insulation (Mineral Fiber, Duct Lining Material)
   1. E814 - Fire Tests of Through-Penetration Fire Stops
   1. American Welding Society (AWS)
   1. D1.1 - Structural Welding Code - Steel
   1. D9.1 - Welding of Sheet Metal
   1. Federal Specifications (FS)
   1. FS TT-S-001657 - Sealing Compound, Single Component Butyl Rubber Based, Solvent Release Type (for Buildings and Other Types of Construction)
   1. National Fire Protection Association (NFPA)
   1. 90A - Installation of Air Conditioning and Ventilating Systems
   1. 96 - Installation of Equipment for the Removal of Smoke and Grease-Laden Vapors from Commercial Cooking Equipment
   1. Sheet Metal and Air-Conditioning Contractors National Association (SMACNA)
   1. Thermal Insulation Manufacturers Association (TIMA)
   1. AHC-101 - Duct Liner Materials
   1. Underwriters Laboratories (UL)
   1. 181 - Factory-Made Air Ducts and Air Connectors
1. DELIVERY, STORAGE, AND PROTECTION
   1. Deliver sealant and fire-stopping materials to site in original unopened containers or bundles with labels informing about manufacturer, product name and designation, color, expiration period for use, pot life, curing time and mixing instruction for multi-component materials.
   1. Store and handle sealant fire-stopping materials in compliance with manufacturers' recommendations to prevent their deterioration or damage due to moisture, high or low temperatures, contaminants, or other causes.
   1. Deliver and store stainless steel sheets with mill-applied adhesive protective paper maintained through fabrication and installation.
1. Retain one of first two paragraphs below if welding is required. If retaining, also retain "Welding certificates" Paragraph in "Submittals" Article. Retain first paragraph if only one AWS standard is applicable. Retain second paragraph if more than one AWS standard is referenced.
1. PRODUCTS
1. MATERIALS** 
   1. Sheet Metal Materials
   1. Sheet Metal, General:
      1. Provide sheet metal in thicknesses indicated, packaged and marked as specified in ASTM A700.
   1. Galvanized Sheet Steel:
      1. Lock-forming quality, ASTM A527, Coating Designation G90. Provide mill phosphatized finish for surfaces of ducts exposed to view.
   1. Reinforcement Shapes and Plates:
      1. Unless otherwise indicated, provide galvanized steel reinforcing where installed on galvanized sheet metal ducts. For aluminum and stainless steel ducts, provide reinforcing of compatible materials.
   1. Tie Rods:
      1. Galvanized steel, 1/4-inch minimum diameter for 36-inch length or less; 3/8-inch minimum diameter for lengths longer than 36 inches.
   1. Duct Liner

## General

:
      1. Comply with NFPA 90A and TIMA AHC-101.
   1. Materials:
      1. ASTM C1071, Type II, with coated surface exposed to airstream to prevent erosion of glass fibers.
   1. Thickness:
      1. 1 inch.
   1. Density:
      1. 1-1/2 pounds.
   1. Thermal Performance:
      1. "K-Factor" equal to 0.28 or better, at a mean temperature of 75oF.
   1. Fire Hazard Classification:
      1. Flame spread rating of not more than 25 without evidence of continued progressive combustion and a smoke developed rating of no higher than 50, when tested in accordance with ASTM C411.
   1. Liner Adhesive:
      1. Comply with NFPA 90A and ASTM C916.
   1. Mechanical Fasteners:
      1. Galvanized steel, suitable for adhesive attachment, mechanical attachment, or welding attachment to duct. Provide fasteners that do not damage the liner when applied as recommended by the manufacturer, that do not cause leakage in the duct, and will indefinitely sustain a 50-pound tensile dead load test perpendicular to the duct wall.
   1. Fastener Pin Length:
      1. As required for thickness of insulation, and without projecting more than 1/8 inch into the air stream.
   1. Adhesive for Attachment of Mechanical Fasteners:
      1. Comply with the "Fire Hazard Classification" of duct liner system.
   1. Sealing Materials
   1. Joint and Seam Sealants, General:
      1. The term sealant used here is not limited to materials of adhesive of mastic nature, but also includes tapes and combinations of open weave fabric strips and mastics.
   1. Joint and Seam Sealant:
      1. One-part, nonsag, solvent-release-curing, polymerized butyl sealant complying with FS TT-S-001657, Type I; formulated with a minimum of 68% solids.
   1. Flanged Joint Mastics:
      1. One-part, acid curing, silicone elastomeric joint sealants, complying with ASTM C920, Type S, Grade NS, Class 25, Use O.
   1. Hangers and Supports
   1. Building Attachments:
      1. Concrete inserts, or structural steel fasteners appropriate for building materials. Do not use powder-actuated concrete fasteners for lightweight aggregate concretes or for slabs less than 4 inches thick.
   1. Hangers:
      1. Galvanized sheet steel or round, uncoated steel, threaded rod.
   1. Straps and Rod Sizes:
      1. Conform with Table 4-1 in SMACNA "HVAC Duct Construction Standards," 1985 Edition, for sheet steel width and gauge and steel rod diameters.
   1. Duct Attachments:
      1. Sheet metal screws, blind rivets, or self-tapping metal screws; compatible with duct materials.
   1. Trapeze and Riser Supports:
      1. Steel shapes conforming to ASTM A36.
   1. Where galvanized steel ducts are installed, provide hot-dipped-galvanized steel shapes and plates.
1. FABRICATION
   1. Rectangular Duct Fabrication

## General

:
      1. Except as otherwise indicated, fabricate rectangular ducts with galvanized sheet steel, in accordance with SMACNA "HVAC Duct Construction Standards," Tables 1-3 through 1-19, including their associated details. Conform to the requirements in the referenced standard for metal thickness, reinforcing types and intervals, tie rod applications, and joint types and intervals.
   1. Fabricate rectangular ducts in lengths appropriate to reinforcement and rigidity class required for pressure classification.
   1. Provide materials that are free from visual imperfections such as pitting, seam marks, roller marks, stains and discolorations.
   1. Static Pressure:
      1. Supply Ducts:
         1. 3 inches water gauge.
   1. Return Ducts:
      1. 2 inches water gauge, negative pressure.
   1. Exhaust Ducts:
      1. 2 inches water gauge, negative pressure.
   1. Cross breaking or Cross Beading:
      1. Cross break or bead duct sides that are 19 inches and larger and are 20-gauge or less, with more than 10 square feet of unbraced panel area, as indicated in SMACNA "HVAC Duct Construction Standard," Figure 1-4, unless they are lined or are externally insulated.
   1. Rectangular Duct Fittings 
   1. Fabricate elbows, transitions, offsets, branch connections, and other duct construction in accordance with SMACNA "HVAC Metal Duct Construction Standard," 1985 Edition, Figures 2-1 through 2-10.
   1. Shop Application of Liner in Rectangular Ducts
   1. Adhere a single layer of indicated thickness of duct liner with 90% coverage of adhesive at liner contact surface area. Multiple layers of insulation to achieve indicated thickness is prohibited.
   1. Apply a coat of adhesive to liner facing in direction of airflow not receiving metal nosing.
   1. Butt transverse joints without gaps and coat joints with adhesive.
   1. Fold and compress liner in corners of rectangular ducts or cut and fit to assure butted edge overlapping.
   1. Longitudinal joints in rectangular ducts shall not occur except at corners of ducts, unless the size of the duct and standard liner product dimensions make longitudinal joints necessary.
   1. Secure liner with mechanical fasteners 4 inches from corners and at intervals not exceeding 12 inches transversely around perimeter, at 3 inches from transverse joints and at intervals not exceeding 18 inches longitudinally.
   1. Secure transversely oriented liner edges facing the air stream with metal nosings that are either channel or "Z" profile or are integrally formed from the duct wall at the following locations:
      1. Fan discharge.
   1. Intervals of lined duct preceding unlined duct.
   1. Terminate liner with duct build outs installed in ducts to attach dampers, turning vane assemblies, and other devices. Fabricated build outs (metal hat sections) or other build out means are optional; when used, secure build outs to the duct wall with bolts, screws, rivets, or welds. Terminate liner at fire dampers at connection to fire damper sleeve through fire separation.
   1. Round Duct Fabrication
   1. Round Ducts:
      1. Fabricate round supply ducts with spiral lock seam construction, except where diameters exceed 72 inches. Fabricate ducts having diameters greater than 72 inches with longitudinal butt-welded seams. Comply with SMACNA "HVAC Duct Construction Standards," Table 3-2 for galvanized steel gauges.
   1. Round Supply and Exhaust Fittings Fabrication
   1. 90o Tees and Laterals and Conical Tees:
      1. Fabricate to conform to SMACNA "HVAC Duct Construction Standards," 1985 Edition, Figures 3-4 and 3-5 and with metal thicknesses specified for longitudinal seam straight duct.
   1. Diverging-Flow Fittings:
      1. Fabricate with a reduced entrance to branch taps with no excess material projecting from the body onto branch tap entrance.
   1. Elbows:
      1. Fabricate in die-formed, gored, pleated, or mitered construction. Fabricate the bend radius of die-formed, gored, and pleated elbows 1.5 times the elbow diameter. Unless elbow construction type is indicated, provide elbows meeting the following requirements.
   1. Mitered Elbows:
      1. Fabricate mitered elbows with welded construction in gauges specified below.
   1. Mitered Elbows Radius and Number of Pieces:
      1. Unless otherwise indicated, construct elbow to comply with SMACNA "HVAC Duct Construction Standards," Table 3-1.
   1. Round Mitered Elbows:
      1. Solid welded and with metal thickness listed below for pressure classes from -2 inches to +2 inches.
   1. 3 to 26 inches:
      1. 24-gauge.
   1. 27 to 36 inches:
      1. 22-gauge.
   1. 37 to 50 inches:
      1. 20-gauge.
   1. 52 to 60 inches:
      1. 18-gauge.
   1. 62 to 84 inches:
      1. 16-gauge.
   1. Round Mitered Elbows:
      1. Solid welded and with metal thickness listed below for pressure classes from 2 inches to 10 inches.
   1. 3 to 14 inches:
      1. 24-gauge.
   1. 15 to 26 inches:
      1. 22-gauge.
   1. 27 to 50 inches:
      1. 20-gauge.
   1. 52 to 60 inches:
      1. 18-gauge.
   1. 62 to 84 inches:
      1. 16-gauge.
   1. 90o, 2-Piece, Mitered Elbows:
      1. Use only for supply systems, or exhaust system for material handling classes A and B; and only where space restrictions do not permit the use of 1.5-bend radius elbows. Fabricate with a single-thickness turning vanes.
   1. Round Elbows - 8 Inches and Smaller:
      1. Die-formed elbows for 45- and 90o elbows and pleated elbows for 30o, 45o, 60o and 90o only. Fabricate nonstandard bend angle configurations or 1/2-inch-diameter (e.g., 3-1/2- and 4-1/2-inch) elbows with gored construction.
   1. Round Elbows - 9 through 14 Inches:
      1. Gored or pleated elbows for 30o, 45o, 60o and 90o except where space restrictions require a mitered elbow. Fabricate nonstandard bend angle configurations or 1/2-inch-diameter (e.g., 9-1/2- and 10-1/2-inch) elbows with gored construction.
   1. Round Elbows - Larger than 14 Inches and All Flat Oval Elbows:
      1. Gored elbows, except where space restrictions require a mitered elbow.
   1. Die-Formed Elbows for Sizes through 8 Inches and All Pressures:
      1. 20-gauge with 2-piece welded construction.
   1. Round Gored Elbows Gauges:
      1. Same as for nonelbow fittings specified above.
   1. Pleated Elbows Sizes through 14 Inches and Pressures through 10 Inches:
      1. 26-gauge.
1. EXECUTION
1. ERECTION INSTALLATION APPLICATION
   1. Duct Installation, General
   1. Duct System Pressure Class:
      1. Construct and install each duct system for the specific dust pressure classification indicated.
   1. Install ducts with the fewest possible joints.
   1. Use fabricated fittings for all changes in directions, changes in size and shape, and connections.
   1. Install couplings tight to duct wall surface with projections into duct at connections kept to a minimum.
   1. Locate ducts, except as otherwise indicated, vertically and horizontally, parallel and perpendicular to building lines; avoid diagonal runs. Install duct systems in shortest route that does not obstruct useable space or block access for servicing building and its equipment.
1. FIELD QUALITY CONTROL
   1. Disassemble, reassemble, and seal segments of the systems as required to accommodate leakage testing and as required for compliance with test requirements.
   1. Conduct tests, in the presence of the Engineer, at static pressures equal to the maximum design pressure of the system or the section being tested. If pressure classifications are not indicated, test entire system at the maximum system design pressure. Do not pressurize systems above the maximum design operating pressure. Give seven days advance notice for testing.
   1. Maximum Allowable Leakage:
      1. As described in ASHRAE 1989 Handbook, "Fundamentals" Volume, Chapter 32, Table 6 and Figure 10. Comply with requirements for leakage classification 3 for round and flat oval ducts, leakage classification 12 for rectangular ducts in pressure classifications less than and equal to 2 inches water gauge (both positive and negative pressures), and leakage classification 6 for pressure classifications greater than 2 inches water gauge and less than and equal to 10 inches water gauge.
   1. NREL Technical Representative has the authority to require further duct sealing by the contractor if he determines there is excessive leakage. This determination may be based on noise, drafts, poor system performance, or other factors.
   1. Remake leaking joints as required and apply sealants to achieve specified maximum allowable leakage.
   1. Leakage Test:
      1. Perform volumetric measurements and adjust air systems as described in ASHRAE 1987 "HVAC Systems and Applications" Volume, Chapter 57; ASHRAE 1989 "Fundamentals" Volume, Chapter 13; and Division 23 sections of the Specifications.
1. ADJUSTING
   1. Adjust volume control devices as required by the testing and balancing procedures to achieve required airflow. See Division 22 sections of the Specifications for requirements and procedures for adjusting and balancing air systems.
1. CLEANING
   1. Vacuum duct systems prior to final acceptance to remove dust and debris.
1. END OF SECTION 233113

