---
title: Breeching Chimney Stacks
section: '235100'
divNumb: 23
divName: Heating Ventilating and Air Conditioning
subgroup: Facility Services
tags: ['Facility', 'Services', 'Heating', 'Ventilating', 'Air', 'Conditioning', 'Breeching', 'Chimney', 'Stacks']
---

## General

1. RELATED DOCUMENTS
   1. Drawings and general provisions of the Contract, including General and Supplementary Conditions and Division 1 Specification Sections, apply to this Section.
1. SUMMARY
   1. This Section includes:
      1. Adjust list below to suit Project.
   1. Water heater vents
   1. Gas Fired unit heater vents
   1. Boiler stacks and breeching
1. REFERENCES
   1. American Society of Civil Engineers (ASCE)
   1. 7 - Minimum Design Loads for Buildings and Other Structures.
   1. American Society for Testing and Materials (ASTM)
   1. A36 - Specification for Carbon Structural Steel. 
   1. American Welding Society (AWS)
   1. D1.1 - Structural Welding Code - Steel. 
   1. D9.1 - Sheet Metal Welding Code.
   1. National Fire Protection Association (NFPA)
   1. 37 - Installation and Use of Stationary Combustion Engine and Gas Turbines.
   1. 54 - National Fuel Gas Code.
   1. 70 - National Electrical Code. 
   1. 211 - Chimneys, Fireplaces, Vents, and Solid Fuel-Burning Appliances.
   1. 441 – Gas Vents.
   1. Sheet Metal and Air Conditioning Contractors National Association (SMACNA)
   1. Guide for Steel Stack Design and Construction. (Second Edition – January 1996)
   1. HVAC Duct Construction Standards - Metal and Flexible (Second Edition - 1995).
   1. SSPC:
      1. The Society for Protective Coatings
   1. SSPC-SP 6 - Commercial Blast Cleaning.
   1. Underwriters Laboratories Inc. (UL)
   1. 103 - Factory-Built Chimneys for Residential Type and Building Heating Appliance.
   1. 378 - Standard for Safety for Draft Equipment
   1. 959 - Medium Heat Appliance Factory-Built Chimneys.
1. SUBMITTALS
   1. See Division 23 of the Specifications.
   1. Product Data:
      1. For each type of product indicated. Include rated capacities; shipping, installed, and operating weights; furnished specialties; and accessories.
   1. Shop Drawings:
      1. Show fabrication and installation details for breechings, chimneys, and stacks. Include plans, elevations, sections, details, and attachments to other Work. Detail assemblies and indicate dimensions, weights, loads, required clearances, method of field assembly, components, hangers and seismic restraints, and location and size of each field connection.
   1. Wiring Diagrams:
      1. Detail power, signal, and control systems and differentiate between manufacturer-installed and field-installed wiring.
   1. Engineering Report:
      1. Certifying that stacks meet the design wind and seismic loads.
   1. Maintenance Data:
      1. For draft ventilators to include in maintenance manuals specified in Division 23.
1. QUALITY ASSURANCE
   1. Manufacturer Qualifications:
      1. A firm experienced in manufacturing refractory-lined stacks similar to those indicated for this Project and with a record of successful in-service performance.
   1. Source Limitations:
      1. Obtain Type B vent system components through one source from a single manufacturer.
   1. Welding Standards:
      1. Qualify procedures and personnel according to AWS D1.1 for hangers and supports, and AWS D9.1 for duct joint and seam welding.
   1. Electrical Components, Devices, and Accessories:
      1. Listed and labeled as defined in NFPA 70, Article 100, by a testing agency acceptable to authorities having jurisdiction.
   1. Comply with AWS D1.1 for welder qualifications, welding details, and workmanship standards.
   1. Comply with SMACNA's "Guide for Steel Stack Design and Construction."
   1. Comply with SMACNA's "HVAC Duct Construction Standards, Metal and Flexible" for fabricated breechings.
1. WARRANTY
   1. See Division 23 of the Specifications.
1. PRODUCTS
1. MATERIALS
   1. Gas fired domestic water heater, direct gas fired and unit heater type B vents:
      1. Factory-built, double-wall metal vent piping tested and listed by Underwriters Laboratories Inc. as "Gas Vent" under UL 441 for use with gas furnaces, water heaters, unit heaters, dryer vents and other Category 1 appliances, burning natural or LP gas which produce exhausted flue gases at a temperature not exceeding 400 degrees F above ambient at neutral and negative pressures only.
   1. Fabricate the double wall vent piping with an outer jacket of aluminized or galvanized steel, .018 inches for sizes 3 to 8 inches,.020 inches for sizes 10 to 16 inches and .026 inches for sizes 18 to 30 inches.
   1. Provide the vent with an integral annular insulating air space of 1/4 inch for sizes 3 to 8 inches and 1/2 inch for sizes 0 to 30 inches.
   1. Fabricate the double wall vent piping with an inner flue-carrying pipe of 304 stainless steel or aluminum alloy, 0.012 inches for sizes 3 inches to 6 inches and 0.018 inches for sizes 7 inches to 30 inches.
   1. Accessories:
      1. Tees, elbows, increasers, draft hood connectors, metal cap with bird barrier, adjustable roof flashing, storm collar, support assembly, thimbles, firestop spacers, and fasteners; fabricated of similar materials and designs as vent-pipe straight sections.
   1. Select the vent size, system configuration, and parts to operate only under neutral or negative pressure, induced or gravity draft during all operating modes of the attached appliances.
   1. Selkirk Metalbestos “Model DF”; Metal-Fab, Inc. “Model M”; The Schebler Co. “Model PA”; or as approved.
   1. Boiler Stacks and Breeching:
      1. Provide boiler stacks and breeching that are factory-built, laboratory tested and listed under UL 103 for use with building heating equipment, burning gas or fuel oil as described in NFPA 54 and NFPA 211, which produce exhausted flue gases at a temperature not exceeding 1400 degrees F under intermittent operating conditions nor 1000 degrees F under continuous operating conditions.
   1. Provide the double-wall stacks and breechings with an outer jacket of type 304 stainless steel, 0.025 inch thick for up through 24-inch dia., 0.034 inch thick for over 24-inch dia., inch thick; and an inner liner of stainless steel, 0.035-inch thick type 304 for gas. Separate the outer jacket and the inner liner with a 1-inch air space.
   1. Accessories:
      1. Tees, elbows, increasers, draft hood connectors, termination, adjustable roof flashing, storm collar, support assembly, thimbles, firestop spacers, and fasteners; fabricated of similar materials and designs as vent-pipe straight sections.
   1. Termination:
      1. Stack cap designed to exclude 90 percent of rainfall.
   1. Termination:
      1. Round chimney top designed to exclude 98 percent of rainfall.
   1. Termination:
      1. Exit cone with drain section incorporated into riser.
   1. Select the size, system configuration, and parts to operate under positive, neutral or negative pressure, induced or gravity draft during all operating modes of the attached appliances.
   1. Selkirk Metalbestos , “Model PS”; Metal-Fab, Inc. “Model PIC”; The Schebler Co. “Model PA”; or as approved.
1. ACCESSORIES
   1. Guy Wires and Accessories:
      1. Provide guy wires of galvanized wire rope of regular lay, on fiber core. Provide drop-forged steel, galvanized rope sockets of the open or closed type. Provide forged steel, galvanized turnbuckles eye-end type.
   1. Select wire rope to withstand a stress resulting from a wind load of not less than 30 pounds per square foot of projected vertical surface of the guyed structure. Employ a safety factor of not less than three, relative to the ultimate strength of the rope material.
1. EXECUTION
1. EXAMINATION
   1. Examine areas and conditions for compliance with requirements for installation tolerances and other conditions affecting performance of work.
   1. Proceed with installation only after unsatisfactory conditions have been corrected.
1. ERECTION INSTALLTION APPLICATION
   1. Joints:
      1. Securely join all joints using the appropriate method as recommended by the manufacturer.
   1. Clearances:
      1. Install all types, shapes and sizes of breechings, and stacks with the manufacture's recommended clearance between joists, studs, sub-floors, plywood, drywall or plaster enclosures, insulating sheathing, rafters, roofing and any other materials classified as combustible in accordance with NFPA 211. Do not fit spaces around the breechings, stacks and studs with insulation.
   1. Penetrations:
      1. Provide firestopping at all ceiling, floor, and wall penetrations of breechings and stacks.
   1. Gas Fired Domestic Water Heater, Unit Heater and Furnace Vents:
      1. Extend vent above roof structures and terminate as required in the product's installation instructions thus conforming to requirements of NFPA 211, or terminate as required by local code.
   1. Install the vent in compliance with the product's installation instructions so that the installation is in accordance with terms of the product's UL listing.
   1. Install, support, and restrain according to requirements of seismic zone.
   1. Support vents at intervals recommended by the manufacturer to support weight of vent and all accessories, without exceeding loading of appliances.
   1. Where maximum unsupported lengths of stack are exceeded, support chimneys as follows:
      1. Guy wires.
   1. Rigid pipe braces.
   1. Rigid angle-iron braces.
   1. Seal inner joints by use of V bands and RTV silicone sealant for flue gas temperatures up to 600 degrees F; for higher temperatures seal joint with V bands and high temperature cement as supplied by the manufacturer and outlined in the installation instructions.
   1. Boiler Stacks and Breeching:
      1. 
   1. Extend stacks above roof structures and terminate as required in the product's installation instructions thus conforming to requirements of NFPA 211, NFPA 37, and as required by local code.
   1. Install the stacks in compliance with the product's installation instructions so that the installation is in accordance with terms of the product's UL listing.
   1. Install, support, and restrain according to requirements of seismic zone.
   1. Support stacks at intervals recommended by the manufacturer to support weight of stack and all accessories, without exceeding loading of appliances.
   1. Where maximum unsupported lengths of stack are exceeded, support chimneys as follows:
      1. Guy wires.
   1. Rigid pipe braces.
   1. Rigid angle-iron braces.
   1. Seal inner stack joints by use of V bands and a thick paste of Sauereisen #33 cement as supplied by the manufacturer and outlined in the installation instructions.
   1. Explosion Relief-Valve:
      1. Install the explosion relief-valve assembly to protect the system against damage resulting from excessive pressure build up caused by a backfire. Locate the explosion relief valve in the system at the first change of direction in the exhaust after the muffler and direct the discharge of the valve where the hot gases and high velocity will not cause injury to personnel.
   1. Guying and Supporting:
      1. Provide exposed vents and stacks along walls and above roof with guying or supporting every 12 feet, with a maximum of 6 feet extending above the last guying point.
   1. Install guy wires with visible slack, so as to prevent overstressing the wire system.
   1. Terminations:
      1. Terminate all vents and stacks in strict accordance with NFPA 54.
   1. Dampers:
      1. Install barometric and thermostatically operated dampers according to manufacturer's written instructions. Locate as close to draft hood collar as possible.
1. CLEANING
   1. After completing system installation, including terminals, inspect exposed finishes. Remove paint splatters and other spots, dirt, and debris. Repair damaged finish to match original finish.
   1. Clean breechings internally, during and on completion of installation, to remove dust and debris. Clean external surfaces to remove welding slag and mill film. Grind welds smooth.
   1. Provide temporary closures at ends of breechings and chimneys that are not completed or connected to equipment.
1. DEMONSTRATION
   1. Engage a factory-authorized service representative to train Owner's maintenance personnel to adjust, operate, and maintain fans as specified below:
      1. Train Owner's maintenance personnel on procedures and schedules for starting and stopping, troubleshooting, servicing, and maintaining fans.
   1. Review data in maintenance manuals. See Division 23 of the Specifications.
   1. Schedule training with Owner, through Architect, with at least seven days' advance notice.
1. COMMISSIONING
   1. Engage a factory-authorized service representative to perform startup service for fans.
   1. Verify that fans are installed and connected according to the Contract Documents.
   1. Complete installation and startup checks according to manufacturer's written instructions, and confirm fan interlocks.
1. (THIS PAGE INTENTIONALLY BLANK)

