---
title: Medium Voltage Cables _ Underground Dist
section: '260513'
divNumb: 26
divName: Electrical
subgroup: Facility Services
tags:
  [
    'Facility',
    'Services',
    'Electrical',
    'Medium',
    'Voltage',
    'Cables',
    'Underground',
    'Dist',
  ]
---

## General

1. RELATED DOCUMENTS
   1. Drawings and general provisions of the Contract, including General and Supplementary Conditions and Division 01 Specification Sections, apply to this Section.
1. SUMMARY
   1. This Section includes:
      1. Furnish and install all materials and equipment and provide all labor required and necessary to complete the work shown on drawings and/or listed below and all other work and miscellaneous items, not specifically mentioned, but reasonably inferred for a complete installation, including all accessories and appurtenances required for testing the system. It is the intent of the drawings and specifications that all systems be complete and ready for operations.
   1. Provide and install the extension of the 13.2 kV distribution throughout the site, connecting to existing and new pad-mounted switches and transformer as shown on the drawings and as specified herein.
   1. Check and test all systems.
   1. A complete successful test of systems will be witnessed by the Technical Representative prior to final acceptance.
   1. Comply with all Owner site access requirements and regulations.
1. References
   1. Association of Edison Illuminating Companies, Inc. (AEIC)
   1. CS5 - Specifications for Polyethlene and Cross-Linked Polyethylene-insulated Shielded Power Cables Rated 5KV through 69KV.
   1. CS6 - Specifications for Ethylene Propylene Rubber-insulated Shielded Power Cable Rated 5KV Through 69KV.
   1. Institute of Electrical and Electronics Engineers, Inc. (IEEE)
   1. 48 - Test Procedures and Requirements for High-voltage AC Cable Terminations.
   1. 404 - Cable Joints for Use with Extruded Dielectric Cable and Laminated Dielectric Cable.
   1. 592 - Standard for Exposed Semiconducting Shields on Premolded High-voltage Cable Joints and Separable Insulated Connectors.
   1. National Electrical Manufacturers Association (NEMA)
   1. WC 7 - Cross-Linked Thermosetting-Polyethylene-Insulated Wire and Cable for the Transmission and Distribution of Electrical Energy.
   1. WC 8 - Ethylene Propylene Rubber Insulated Wire and Cable for the Transmission and Distribution of Electrical Energy.
   1. National Fire Protection Association (NFPA) 70 - National Electrical Code.
1. System Description
   1. Design Requirements
   1. Provide medium voltage cable designed and constructed for use under the following service conditions:
   1. 13,200 volts (line to line), 3 phase, 3-wire, 60 hertz.
   1. Delta, grounded.
1. Submittals
   1. Product Data
   1. Submit itemized list of materials with manufacturer's technical product data for each type of medium voltage cable and accessory specified and indicated.
   1. Quality Control Submittals
   1. Submit results of the specified factory tests.
   1. Submit results of the specified field tests.
   1. Detail drawings consisting of equipment drawings, illustrations, schedules, instructions, diagrams, manufacturers standard installation drawings and other information necessary to define the installation and enable the Technical Representative to check conformity with the requirements of the contract drawings. Provide information for the following equipment, as a minimum.
   1. Conduit
   1. Fittings
   1. Cable terminations with kit instructions
   1. The equipment and values to be verified.
   1. The condition specified for the test.
   1. The test results, signed and dated.
   1. A description of all adjustments made.
   1. Cable Splicer Qualification:
   1. A certification that contains the names and the qualifications of people recommended to perform the termination of medium-voltage cables approved for installation under this contract. The certification shall indicate that any person recommended to perform actual terminations has been adequately trained in the proper techniques and has had at least three recent years of experience in terminating the same or similar types of cables approved for installation. In addition, any person recommended by the Contractor may be required to perform a practice termination, in the presence of the Technical Representative, before being approved as a qualified installer of medium-voltage cables. If that additional requirement is imposed, the Contractor shall provide short sections of the approved types of cables along with the approved type of termination kits, and detailed manufacturer’s instructions for the proper termination of the approved cable types.
1. delivery, storage and handling
   1. Devices and equipment shall be visually inspected by the Contractor when received and prior to acceptance from conveyance. Stored items shall be protected from the environment in accordance with the manufacturer’s published instructions. Damaged items shall be replaced.
1. PRODUCTS
1. standard products
   1. Material and equipment shall be the standard product of a manufacturer regularly engaged in the manufacturer of the product and shall essentially duplicate items that have been in satisfactory use for at least two years prior to bid opening. Items of the same classification shall be identical including equipment, assemblies, parts, and components.
1. Shielded Medium Voltage Cable
   1. Manufacturers
   1. Cablec Industrial Cable Co.

## General

Cable Corp.

1.  The Okonite Co.
1.  Pirelli Cables & Systems.
1.  Rome Cable Corp.
1.  Southwire Co.
1.  Triangle-PWC Inc., Subsidiary of Triangle Industries, Inc.
1.  Cable Description
1.  Cable Type:
    1. MV105.
1.  Comply with UL 1072, AEIC CS 8, ICEA S-93-639, and ICEA S-97-682.
1.  Conductor:
    1. Copper.
1.  Conductor Stranding:
    1. Compact round, concentric lay, Class B.
1.  Strand Filling:
    1. Conductor interstices are filled with impermeable compound.
1.  Conductor Insulation:
    1. Ethylene-propylene rubber.
1.  Voltage Rating:
    1. 15 kV.
1.  Insulation Thickness:
    1. 133 percent insulation level.
1.  Shielding:
    1. Copper tape, helically applied over semiconducting insulation shield.
1.  Cable Jacket:
    1. Sunlight-resistant PVC.
1.  Cable Accessories

    1. Splices and Termination Kits
    1. Provide cable termination suitable for indoor and outdoor use with non-tracking outer surface.
    1. Provide Class 2 terminations for outdoor locations and Class 3 terminations for indoor locations per IEEE 48.
    1. Provide insulated cable splice using factory engineered splice kit per IEEE 404 and 592.
    1. Manufacturers
    1. Adalet Inc.
    1. 3M Co., Electrical Products Div.
    1. Raychem Corp.
    1. Separable Insulated Connectors
    1. Description:
       1. Modular system, complying with IEEE 386, with disconnecting, single-pole, cable terminators and with matching, stationary, plug-in, dead-front terminals designed for cable voltage and for sealing against moisture.
    1. Terminations at Distribution Points:
       1. Modular type, consisting of terminators installed on cables and modular, dead-front, terminal junctions for interconnecting cables.
    1. Load-Break Cable Terminators:
       1. Elbow-type units with 200-A load make/break and continuous-current rating; coordinated with insulation diameter, conductor size, and material of cable being terminated. Include test point on terminator body that is capacitance coupled.
    1. Dead-Break Cable Terminators:
       1. Elbow-type unit with 600-A continuous-current rating; designed for de-energized disconnecting and connecting; coordinated with insulation diameter, conductor size, and material of cable being terminated. Include test point on terminator body that is capacitance coupled.
    1. Dead-Front Terminal Junctions:
       1. Modular bracket-mounted groups of dead-front stationary terminals that mate and match with above cable terminators. Two-, three-, or four-terminal units as indicated, with fully rated, insulated, watertight conductor connection between terminals and complete with grounding lug, manufacturer's standard accessory stands, stainless-steel mounting brackets, and attaching hardware.
    1. Protective Cap:
       1. Insulating, electrostatic-shielding, water-sealing cap with drain wire.
    1. Portable Feed-Through Accessory:
       1. Two-terminal, dead-front junction arranged for removable mounting on accessory stand of stationary terminal junction.
    1. Grounding Kit:
       1. Jumpered elbows, portable feed-through accessory units, protective caps, test rods suitable for concurrently grounding three phases of feeders, and carrying case.
    1. Standoff Insulator:
       1. Portable, single dead-front terminal for removable mounting on accessory stand of stationary terminal junction. Insulators suitable for fully insulated isolation of energized cable-elbow terminator.
    1. Test-Point Fault Indicators:
       1. Applicable current-trip ratings and arranged for installation in test points of load-break separable connectors, and complete with self-resetting indicators capable of being installed with shotgun hot stick and tested with test tool.
    1. Fireproofing Material
    1. Provide fireproofing tape and glass cloth securing tape suitable for the application.
    1. Manufacturers
    1. Mac Products Inc.
    1. 3M Co., Electrical Products Div.
    1. Plymouth Rubber Co., Inc.; Plymouth/Bishop Insulating Products.

1.  Source Quality Control
    1. Cable Factory Test
    1. Provide the following factory tests on cables on the same production run:
    1. Conductor resistance.
    1. Insulation thickness.
    1. Tensile strength.
    1. Accelerated water absorption.
    1. Provide the following factory tests on the actual cable to be used for the work:
    1. Dc voltage test.
    1. Insulation resistance.
1.  conduit and ducts
    1.  Ducts shall be single, round-bore type, with wall thickness and fittings suitable for the application. Duct lines shall be PVC Schedule 40.
    1.  PVC jacketed, rigid galvanized steel (RGS) long-radius sweeping elbows shall be used for all stub-ups, offsets, and elbows. Stub-ups shall utilize a coupling and plug at top of surface.
    1.  All spare stub-ups shall be plugged with Crouse-Hinds type “PLG” plug or as noted on the contract drawings.
1.  warning signs
    1.  Provide warning signs for the enclosures of electrical equipment including transformers and pad-mounted switchgear. When such equipments guarded by a fence, mount signs on the fence. Provide metal signs having dimensions of 14 inches by 10 inches with the legend “DANGER HIGH VOLTAGE KEEP OUT” printed in three lines of nominal 3-inch-high white letters on a red and black field.
1.  cable tags in manholes, handholes, and vaults
    1.  Provide tags for each cable or wire located in manholes, handholes, and vaults. Tag new wire and cable provided under this contract and existing wire and cable which are part of the electrical distribution system. The first position on the tag shall denote the voltage. The second and third positions on the tag shall identify the equipment designations at each end of the cable. The next to last position shall denote the phase of the circuit and shall include the Greek “phi” symbol. The last position shall denote the cable size. Tag legend shall be as indicated. The tags shall be polyethylene. Do not provide handwritten letters. As an example, a tag could have the following designation:
        1. “13.2 B1 B2 f A500” denoting that the tagged cable is on the 13.2 kV system between switches B1 and B2, phase A, 500 kcm.
    1.  Polyethylene cable tags shall have an average tensile strength of 4500 pounds per square inch; shall be 0.035 inches thick, non-conductive; resistive to acids, alkalis, organic solvents, and salt water; and distortion resistant to 300 degrees F. Provide a one-piece nylon, self-locking tie at each end of the cable tag. Ties shall have a minimum loop tensile strength of 175 pounds. The cable tags shall have block letters, numbers, and symbols one-inch –high on a yellow background. Letters, numbers, and symbols shall not fall off or change position regardless of the orientation of the tag.
1.  concrete
    1.  Shall be composed of fine aggregate, course aggregate, Portland cement, and water so proportioned and mixed as to produce a plastic, workable mixture. Fine aggregate shall be of hard, dense, durable, clean, and uncoated sand. The course aggregate shall be reasonably well graded from 3/16 inch to one inch. The fine and course aggregates shall be free from injurious amounts of dirt, vegetable matter, soft fragments or other deleterious substances. Water shall be fresh, clean, and free from salts, alkali, organic matter, and other impurities. Concrete shall have a compressive strength of 2500 psi at the age of 28 days. Slump shall not exceed four inches. Re-tempering of concrete will not be permitted. Exposed, unformed concrete surfaces shall be given a smooth, wood float finish. Concrete shall be cured for a period of not less than sever (7) days, and concrete made with high early strength Portland cement shall be repaired by patching honeycombed or otherwise defective areas with cement mortar as directed by the Technical Representative. Air entrain concrete exposed to weather using an air-entraining admixture conforming to ASTM C260. air content shall be between four and six percent.
    1.  Reinforcing steel for replacement of curbs shall conform to ASTM A185, welded steel wire fabric, WWF4x4.

## Execution

    1. Installation*

## General

1.  Provide splices, terminations and connections in accordance with manufacturer's recommendations.
1.  Do not retemper and reuse semi-set compound.
1.  When a cable is opened for splicing or terminating, proceed immediately to the work of splicing or terminating and continue uninterrupted until complete, including any sealing required.
1.  Provide ground connections for cable sheaths and shielding.
1.  Splices
1.  Avoid cable splices where possible.
1.  Do not make cable splices in underground ducts.
1.  Continue shielding and grounding conductors in the interstices through the splice.
1.  Terminations and Connections
1.  Provide rain shields for outdoor exposed terminations.
1.  Tape connections, including portion of buswork left exposed for connection, to insulated busses.
1.  Pulling
1.  Install cables according to IEEE 576.
1.  Use pulling compound or lubricant as required to comply with cable manufacturers maximum allowable pulling tensions.
1.  Use pulling compounds recommended by the cable manufacturer for the cable type being installed. Do not use petroleum-based lubricants and lubricants which may damage plastic type duct.
1.  Use pulling methods which will not damage cables or raceways. If damage does occur, remove and replace damaged cable section.
1.  Comply with minimum radius for cable bends as recommended by the manufacturer.
1.  Fireproofing
1.  Fireproof exposed cables in manholes, vaults, and electrical equipment rooms.
1.  Install arc and fireproofing tape half-lapped:
1.  For cables under 1-1/2 inches od (outside diameter), use 1-1/2-inch-wide tape.
1.  For cables greater than 1-1/2 inches od, use 3-inch-wide tape.
1.  Use 1/2-inch-wide pressure sensitive glass cloth tape placed 300 mm (twelve inches) on center and use also at ends to secure fireproofing tape.
1.  Identification
1.  Identify medium voltage cable phases by 1/2-inch-wide color coding plastic tape as follows:
1.  Phase X - black.
1.  Phase Y - red.
1.  Phase Z - blue.
1.  Neutral - white.
1.  Ground - green.
1.  Provide two 1/4 by 7/8-inch yellow with black letter markers, labeled "X", "Y", "Z", "N", and "G" as required for conductors, on all sides or positions from which terminations can be viewed.
1.  Phasing
1.  Refer to Section related Division 16 Sections of the Specifications for phasing requirements.
1.  duct lines
    1.  Requirements
    1.  Numbers and sizes of ducts shall be as indicated. The minimum manufactured bend radius shall be 18 inches for ducts of less than 3-inch diameter, and 36 inches for ducts 3 inches or greater in diameter.
    1.  Provide 6-inch steel marker pipe filled with concrete, 18-inches long, with the top marked “E” for power cable, “C” for communication cable, and “E/C” for combined duct runs. Locate marker pipe at 200 foot intervals and changes in duct bank directions.
    1.  Treatment
    1.  Ducts shall be kept clean of concrete, dirt, or foreign substances during construction. Field cuts requiring tapers shall be made with proper tools and match factory tapers. A coupling recommended by the duct manufacturer shall be used whenever an existing duct is connected to a duct of different material or shape. Ducts shall be stored to avoid warping and deterioration with ends sufficiently plugged to prevent entry of any water or solid substances. Ducts shall be thoroughly cleaned before being laid. Plastic ducts shall be stored on a flat surface and protected from the direct rays of the sun.
    1.  Concrete Encased Duct Banks
    1.  Construct underground duct lines of multiple conduits encased in concrete. Except where rigid coated galvanized steel conduit is indicated or specified, the conduit shall be PVC Schedule 40. Do not mix different kinds of conduit in any one duct bank. Ducts shall not be smaller than five inches in diameter unless otherwise indicated. The concrete encasement surrounding the bank shall be rectangular in cross-section and shall provide at least three inches of concrete cover for ducts. Separate conduits by a minimum concrete thickness of three inches. Concrete shall be red-dyed and placed in accordance with the drawings. Provide warning tape as specified.
    1.  Under roads and paved areas encase ducts in concrete. Extend the concrete encasement at least five feet beyond the edges of paved areas and roads. Where conduits are to be installed under existing roads, cut and patch the pavement as indicated.
    1.  The top of concrete encasement shall not be less than 18 inches below grade except that under roads and pavement concrete shall be a minimum of 24 inches below grade.
    1.  Duct and Conduit Placement:
        1. Duct lines shall have a continuous slope downward toward underground structures and away from buildings with a minimum pitch of three inches in 100 feet. Except at conduit risers, accomplish changes in direction of runs exceeding a total of ten degrees, either vertical or horizontal, by long sweep bends having a minimum radius of curvature of 25 feet. Sweep bends may be made up of one or more curved or straight section or combinations thereof. Manufactured bends shall have a minimum radius of 18 inches for use with conduits of less than three inches in diameter and a minimum radius of 36 inches for ducts of three inches in diameter and larger . Excavate trenches along straight lines from structure to structure before ducts are laid or structure constructed so the elevation can be adjusted, if necessary, to avoid unforeseen obstructions.
    1.  Duct Bank:
        1. Terminate conduits in end-bells where duct lines enter underground structures. Stagger conduit joints by rows and layers to strengthen the duct bank. Provide plastic duct spacers that interlock vertically and horizontally. Spacer assembly shall consist of base spacers, intermediate spacers, and top spacers to provide a completely enclosed and locked-in duct bank. Install spacers per manufacturer's instructions, but provide a minimum of two spacer assemblies per ten feet of duct bank. Before pouring concrete, anchor duct bank assemblies to prevent the assemblies from floating during concrete pouring. Anchoring shall be done by driving reinforcing rods adjacent to every other duct spacer assembly and attaching the rod to the spacer assembly. As each section of a duct line is completed from structure to structure, for conduit sizes three inches and larger draw a flexible testing mandrel approximately 12 inches long with a diameter less than the diameter of the conduit through the conduit. After which, draw a stiff bristle brush having the same diameter of the conduit through the conduit, until the conduit is clear of particles of earth, sand, and gravel; then immediately install end plugs.
    1.  Cable Pulling
    1.  Test existing duct lines with a mandrel and thoroughly swab out to remove foreign material before pulling cables. Pull cables down grade with the feed-in point at the manhole or buildings of the highest elevation. Use flexible cable feeds to convey cables through manhole opening and into duct runs. Accumulate cable excess as indicated in the Staking Drawings at each manhole or junction box where space permits by training cable around the interior to form one complete loop. Maintain minimum allowable bending radii in forming such loops. Maintain the specified cable bending radii when installing under all conditions, including turn ups into switches, transformers, and oilier enclosures. Cable with tape or wire shield shall have a bending radius not less than 12 times the overall diameter of the completed cable. If basket-grip type cable-pulling devices are used to pull cable into place, cut off the section of cable under the grip before splicing and terminating.
    1.  Cable Lubricants:
        1. Use lubricants that are specifically recommended by the cable manufacturer for assisting in pulling jacketed cables. Lubricant shall not be deleterious to the cable sheath, jacket, or outer coverings.
    1.  Cable Pulling:
        1. Tensions shall not exceed the maximum pulling tension recommended by the cable manufacturer. Monitor pulling tension during cable installation with a meter to ensure maximum pulling tension is not exceeded.
    1.  Cables in Manholes, Handholes, and Vaults:
        1. Do not install cables utilizing the shortest route, but route along those walls providing the longest route and maximum spare cable lengths. Form cables to closely parallel walls, not to interfere the duct entrances, and support on brackets and cable insulators at a maximum of four feet. In existing manholes, handholes and vaults where new ducts are to be terminated or where new cables are to be installed, locate the existing installation of cables, cable supports and grounding as required for a uniform installation with cables carefully arranged and supported. Install cables at middle and bottom of cable racks, leaving top space open for future cables, except as .otherwise indicated for existing installations. Provide one spare three-insulator rack arm for each cable rack in each underground structure.
    1.  Cable Terminating
    1.  Protect terminations of insulated power cables from accidental contact, deterioration of coverings and moisture by providing terminating devices and materials. Install terminations of insulated power cables in accordance with the manufacturer's requirements. Make terminations with materials and methods as indicated or specified herein or as designated by the written instruction of the cable manufacturer and termination kit manufacturer.
1.  Field Quality Control
    1. Cable Field Tests
    1. Perform continuity test on shielding of shielded cables by measuring the dc resistance from end to end. Verify shield connection to ground.
    1. Perform a cable insulation resistance test prior to cable connections. Individually test each conductor with all other conductors and shields grounded.
    1. Perform cable insulation resistance test prior to cable connections. Perform second insulation resistance test after high potential test is completed.
    1. Perform cable high potential test prior to cable connections. Test each section of cable individually.
    1. Test new cables prior to splicing into existing cables.
    1. After splice is completed, perform an insulation resistance test and a shield continuity test on each length of new and existing cable including the splice.
    1. After the insulation resistance test, perform high potential test on existing new cable assemblies at a maximum test voltage of 60 percent of manufacturer's acceptance test voltage.
    1. Perform power factor test.
