---
title: Lighting Control Devices
section: '260923'
divNumb: 26
divName: Electrical
subgroup: Facility Services
tags: ['Facility', 'Services', 'Electrical', 'Lighting', 'Control', 'Devices']
---

## General

1. RELATED DOCUMENTS
   1. Drawings and general provisions of the Contract, including General and Supplementary Conditions and Division 1 Specifications, apply to this Section.
2. SUMMARY
   1. This Section includes time switches, photoelectric relays, occupancy sensors, and multiple lighting relays and contactors.
3. SUBMITTALS
	1. General:
      1. Submit each item in this Article according to the Conditions of the Contract and Division 1 specification sections. Any submitted device that differs in any manner from that specified must be marked "exception." Clearly indicate exact differences and include all manufacturers data as indicated.
   1. Product data including device operation, warranty period, wiring diagram(s), dimensions, materials, and finishes.
   1. Samples:
      1. Where specifically required in the specifications, submit samples for devices and device plates for color selection and evaluation of technical features.
   1. Test Reports:
      1. All required testing reports and certificates shall be submitted to the Contracting Officer for approval prior to project acceptance.
   1. Maintenance data for all lighting control devices shall be included in maintenance manuals specified in Division 1.
4. QUALITY ASSURANCE
   1. Source Limitations:
      1. Obtain lighting control devices from a single source with total responsibility for compatibility of lighting control system components specified in this section and related Division 26 sections of the Specifications.
   1. Electrical Components, Devices, and Accessories:
      1. Listed and labeled as defined in NFPA 70, Article 100, for their indicated use and installation conditions by a testing agency acceptable to authorities having jurisdiction.
   1. Comply with 47 CFR 15, Subparts A and B, for Class A digital devices.
   1. Comply with NFPA 70.
5. COORDINATION
   1. Coordinate features of devices specified in this section with systems and components specified in other sections to form an integrated system of compatible components. Match components and interconnections for optimum performance of specified functions. Include coordination with related Division 26 sections of the Specifications.

## Products

1. MANUFACTURERS
   1. Acceptable Manufacturers:
      1. Subject to compliance with requirements, manufacturers offering products that may be incorporated into the Work include, but are not limited to, the following:
      1. Manufacturers indicated are used to establish a minimum acceptable standard of quality. Similar products by comparable manufacturers will be considered.
1. Contactors and Relays:
      1. Cutler-Hammer Products; Eaton Corporation
      1. Leviton Lighting Control Division
      1. Hubbell Lighting, Inc.
      1. Siemens Energy and Automation, Inc.
      1. Square D Co.; Power Management Organization
      1. or approved equal
2. Time Switches:
      1. Paragon Electric Co., Inc.
      1. Tork, Inc.
      1. or approved equal
3. Photoelectric Relays:
      1. Paragon Electric Co., Inc.
      1. Tork, Inc.
      1. or approved equal
4. Occupancy Sensors:
      1. Wall Switch
      1. Leviton Lighting Control Division
      1. Mytech Corporation
      1. Novitas, Inc.
      1. Unenco Electronics (A Hubbell Co.)
      1. Watt Stopper, Inc. (The)
      1. or approved equal
5. Occupancy Sensors:
      1. Ceiling-mount
      1. Leviton Lighting Control Division
      1. Mytech Corporation
      1. Novitas, Inc.
      1. Unenco Electronics (A Hubbell Co.)
      1. Watt Stopper, Inc. (The)
      1. or approved equal
   1. Colors:
      1. Device and coverplate colors shall be selected by Architect unless otherwise noted.
2. GENERAL LIGHTING CONTROL DEVICE REQUIREMENTS
   1. Line-voltage Surge Protection:
      1. Include in all 120- and 277-volt solid-state equipment. Comply with UL 1449 and with ANSI C62.41 for Category A locations.
3. TIME SWITCHES
   1. Description:
      1. Digital or electronic control type complying with UL 917.
1. Astronomic dial
2. Two-channel
3. Seven-day programming, 365-day microprocessor to provide special or holiday programming
4. Daylight savings
5. Battery back-up
6. Manual override
4. PHOTOELECTRIC RELAYS
   1. Description:
      1. Solid state, with single-pole, single-throw dry contacts rated to operate connected relay or contactor coils or microprocessor input, and complying with UL 773A.
   1. Light-level Monitoring Range:
      1. 0 to 3500 fc (0 to 37 673 lx), with an adjustment for turn-on/turn-off levels.
   1. Time Delay:
      1. Minimum 15-second adjustable time delay to prevent false switching.
   1. Indoor Ceiling- or Wall-mounting Units:
      1. Adjustable for turn-on/turn-off levels, semiflush, calibrated to detect adequacy of daylighting in perimeter locations, and arranged to turn artificial illumination on and off to suit varying intensities of available daylighting.
   1. Outdoor Sealed Units:
      1. Weathertight housing, resistant to high temperatures and equipped with sun-glare shield and ice preventer.
5. OCCUPANCY SENSORS

[A.] Ceiling-mounting Units: Unit receives control power from a separately mounted auxiliary power and control unit, and operates power switching contacts in that unit.

[A.] Ceiling-mounting Units: Unit receives 24V dc power from a remote source and, on sensing occupancy, closes contacts that provide signal input to a remote microprocessor-based lighting control system.
   1. Switch-Box-Mounting Units:
      1. Unit receives power directly from the switch leg of the 120- or 277-VAC circuit it controls and operates integral power switching contacts rated 800W at 120-VAC, and 1,200W at 277-VAC, minimum.
   1. Operation:
      1. Turns lights on when room or covered area is occupied and off when unoccupied, unless otherwise indicated.
1. Time Delay for Turning Lights Off:
      1. Adjustable over a range from 1 to 30 minutes, minimum.
2. Manual Override Switch:
      1. Turns lights off manually regardless of elapsed time delay.
3. Ambient-Light-Level Control:
      1. Adjustable for setting a level of ambient illumination above which sensor will not turn lights on when occupancy is sensed.
4. Isolated Relay Contact:
      1. Operates on detection of occupancy or vacancy, as indicated, to activate an independent function.
5. Suitable for control of the load type (incandescent, low-voltage, or fluorescent), load capacity, and branch circuit voltage of the lighting fixtures controlled.
   1. Auxiliary Power and Control Units:
      1. As follows:
      1. Relays rated for a minimum of 20-amp normal ballast load or 13-amp tungsten filament or high-inrush ballast load.
2. Sensor Power Supply:
      1. Rated to supply the number of connected sensors.

[E.] Passive-Infrared Type: Detects occupancy by a combination of heat and movement in zone of coverage. Each sensor detects occupancy in the sensor's zone of coverage by detecting occurrence of 6-inch (150-mm) minimum movement of any portion of a human body that presents a minimum target of 36 square inches (232 square cm) to the sensor.

[E.] Daylight Filter: Passive-infrared sensor shall incorporate daylight filter to minimize affects of visible light interference.

[E.] Ultrasonic Type: Emits a beam of ultrasonic energy and detects occupancy through use of Doppler's principle in discerning movement in zone of coverage by sensing a change in pattern of reflected ultrasonic energy.

[E.] Dual-Technology Type: Uses a combination of passive-infrared and ultrasonic detection methods to distinguish between occupied and unoccupied conditions for area covered. Particular technology or combination of technologies that controls each function (on or off) is selectable in the field by operating controls on unit.
6. MULTIPOLE CONTACTORS AND RELAYS
   1. Description:
      1. Electrically operated and mechanically held, and complying with UL 508 and NEMA ICS 2.
1. Current Rating for Switching:
      1. UL listing or rating consistent with type of load served, including tungsten filament, inductive, and high-inrush ballast (ballasts with 15 percent or less total harmonic distortion of normal load current).
2. Control Coil Voltage:
      1. Match control power source.
1. 

## Execution

1. INSTALLATION
   1. Install equipment level and plumb and according to manufacturer's written instructions.
   1. It shall be the Contractor's responsibility to locate and aim sensors in the correct location required for complete and proper volumetric coverage within the range of coverage(s) of controlled areas per the manufacturer's recommendations. Rooms shall have 90 to 100 percent coverage to completely cover the controlled area to accommodate all occupancy habits of single or multiple occupants at any location within the room(s). The locations and quantities of sensors shown on the drawings are diagrammatic and indicate only the rooms which are to be provided with sensors.
   1. It is the Contractor's responsibility to arrange a pre-installation meeting with the manufacturer's factory-authorized representative, at the Owner's facility, to verify placement of sensors and installation criteria.
   1. Set time delay for all occupancy sensors to maximum 30 minutes.
   1. Set Dual-Technology occupancy sensors to be activated by either infrared or ultrasonic technologies.
   1. Mount lighting control devices according to manufacturer's written instructions and requirements in related Division 26 Sections
   1. Mounting heights indicated are to bottom of unit for suspended devices and to center of unit for wall-mounting devices.
2. CONTROL WIRING INSTALLATION
   1. Install wiring between sensing and control devices according to manufacturer's written instructions and as specified in related Division 26 sections.
   1. Wiring Method:
      1. Install all wiring in raceway as specified in related Division 26 sections 
   1. Bundle, train, and support wiring in enclosures
   1. Ground equipment
   1. Connections:
      1. Tighten electrical connectors and terminals according to manufacturer's published torque-tightening values. If manufacturer's torque values are not indicated, use those specified in UL 486A.
3. IDENTIFICATION
   1. Identify components and power and control wiring according to related Division 26 sections.
4. FIELD QUALITY CONTROL
   1. Schedule visual and mechanical inspections and electrical tests with at least seven days' advance notice.
   1. Inspect control components for defects and physical damage, testing laboratory labeling, and nameplate compliance with the Contract Documents.
   1. Check tightness of electrical connections with torque wrench calibrated within previous six months. Use manufacturer's recommended torque values.
   1. Verify settings of photoelectric devices with photometer calibrated within previous six months.
   1. Electrical Tests:
      1. Use particular caution when testing devices containing solid-state components. Perform the following according to manufacturer's written instructions:
      1. Continuity tests of circuits
2. Operational Tests:
      1. Set and operate devices to demonstrate their functions and capabilities in a methodical sequence that cues and reproduces actual operating functions. Include testing of devices under conditions that simulate actual operational conditions. Record control settings, operations, cues, and functional observations.
   1. Correct deficiencies, make necessary adjustments, and retest. Verify that specified requirements are met.
   1. Test Labeling:
      1. After satisfactory completion of tests and inspections, apply a label to tested components indicating test results, date, and responsible agency and representative.
   1. Reports:
      1. Written reports of tests and observations. Record defective materials and workmanship and unsatisfactory test results. Record repairs and adjustments.
5. CLEANING
   1. Cleaning:
      1. Clean equipment and devices internally and externally using methods and materials recommended by manufacturers, and repair damaged finishes.
6. DEMONSTRATION
   1. Coordinate with training for low-voltage, programmable lighting control system specified in related Division 26 sections.
   1. Engage a factory authorized service representative to train the Owner's maintenance personnel as specified below:
      1. Train the Owner's maintenance personnel on troubleshooting, servicing, adjusting, and preventive maintenance. Provide a minimum of three hours' training.
2. Training Aid:
      1. Use the approved final version of maintenance manuals as a training aid.
3. Schedule training with the Contracting Officer with at least two weeks advance notice.
7. ON-SITE ASSISTANCE
   1. Occupancy Adjustments:
      1. Within one year of date of Substantial Completion, provide up to three Project site visits, when requested, to adjust light levels, make program changes, and adjust sensors and controls to suit actual conditions.

