---
title: Enclosed Bus Assemblies
section: '262500'
divNumb: 26
divName: Electrical
subgroup: Facility Services
tags: ['Facility', 'Services', 'Electrical', 'Enclosed', 'Bus', 'Assemblies']
---

## General

1. RELATED DOCUMENTS
   1. Drawings and general provisions of the Contract, including General and Supplementary Conditions and Division 1 Specification Sections, apply to this Section.
1. SUMMARY
   1. This Section includes feeder busway, plug-in busway, plug-in devices and accessories.
   1. REFERENCES 
   1. American National Standards Institute (ANSI)
   1. NECA 408 – Recommended Practice for Installing and Maintaining Busways
   1. National Electrical Manufacturers Association (NEMA)
   1. BU 1 - Busways. 
   1. KS 1 - Enclosed and Miscellaneous Distribution Equipment Switches (600 Volts Maximum). 
   1. Underwriters Laboratories Inc. (UL) 
   1. 98 - Enclosed and Dead-Front Switches. 
   1. 857 - Busways and Associated Fittings. 
1. SUBMITTALS 
   1. Product Data 
   1. Submit manufacturer's technical product data for each type of busway provided. 
   1. Provide product data on fittings and plug-in units. 
   1. Shop Drawings:
      1. Submit dimensioned drawings of busways including plan layouts, elevations, and supporting system details. Provide details of wall and floor penetrations. 
   1. Quality Control Submittals:
      1. Submit results of specified field tests. 

## Products

   1. FEEDER AND PLUG-IN BUSWAY (225A TO 5000A) 
   1. Manufacturers 
   1. Cutler-Hammer 
   1. GE Industrial Systems
   1. Siemens Energy & Automation, Inc. 
   1. Square D

## General


   1. Comply with the applicable requirements of NEMA BU 1 and UL 857. `
   1. Provide low impedance type busway suitable for 60 hertz operation at the voltage, phases, and wires specified and indicated. 
   1. Provide busway system, including plug-in units, capable of withstanding short circuit currents as indicated on the drawings. 
   1. Provide full ampacity rating of busway for all mounting conditions. 
   1. Provide busway with a line-to-line voltage drop at rated ampacity and for the worst power factor condition of no greater than 3.8 volts per 30 meters (100 feet) for feeder busway and concentrated loading and 3.0 volts per 30 meters (100 feet) for plug-in busway and distributed loading. 
   1. Provide busway housing, plug-in unit enclosures, and other fittings with a corrosion-resistant primer treatment and light gray baked acrylic enamel finish. 
   1. Housing 
   1. Provide ventilated housing suitable for indoor application. 
   1. Provide totally-enclosed housing at wall and floor penetrations. 
   1. Provide plug-in openings for plug-in busway on 600 mm (24 inch) centers on each side. 
   1. Provide housing design which ensures a low impedance ground path. 
   1. Provide single-bolt joint design with access required to only one side of busway for tightening joint bolt. Provide joint-bolt at ground potential. 
   1. Provide busway housing, plug-in unit enclosures and other external housings with a corrosion-resistant primer treatment and light gray baked acrylic enamel finish. 
   1. Bus System 
   1. Provide fully insulated, tin-plated copper bus bars with NEMA Class B insulation. 
   1. Provide silver or tin-plated contact surfaces at bus bar joints. 
   1. Provide neutral bus rated 100 percent of phase bus. 
   1. Provide 50 percent capacity internal ground bus. 
   1. Provide common phase rotation throughout the system. 
   1. Provide bus system design which limits maximum busway hot spot to 55 degrees C. based on 40 degrees C. ambient temperature per UL 857. 
   1. Plug-in Units 
   1. Provide totally-enclosed, quick-make, quick-break fusible switch type plug-in units with class R fuse clips and which comply with applicable requirements of NEMA KS 1 and UL 98. 
   1. Provide plug-in units with means for locking in the "off" position utilizing up to three heavy-duty padlocks. 
   1. Provide plug-in units with door interlock which prevents door from being opened in the "on" position. 
   1. Provide bypass means to allow authorized personnel to release cover interlock feature. 
   1. Provide plug-in units capable of hook-stick or chain operation. Mechanically interlock plug-in units with busway housing to prevent installation or removal of plug-in units while the switch is in the "on" position. 
   1. Provide plug-in unit enclosure which makes positive ground connection to the busway housing before contact with bus bars is made. 
   1. Fittings and Accessories 
   1. Provide end closures, end cable top boxes, center cable top boxes, hangers, and other accessories for a complete system and as recommended by the busway system manufacturers. 

## Products

1. INSTALLATION 

## General


   1. Install busways in accordance with ANSI NECA 408.
   1. Provide final field measurements for busway routing prior to fabrication of busway. 
   1. Install integral fire stops where busway penetrates fire-rated walls and floors. Seal around opening to maintain fire-rating equal to or greater than wall or floor rating. Coordinate with related Division 7 sections of the Specifications. 
   1. Install busway parallel or perpendicular to the building construction lines unless otherwise indicated. 
   1. Secure covers over busway plug openings. 
   1. Tighten joints to torque values recommended by manufacturer. 
   1. Install plug-in devices of type and rating at locations indicated. 
   1. Provide expansion fittings at locations where busway crosses building expansion joints and at regular intervals recommended by manufacturer.
   1. Supporting and Fastening 
   1. Support busway on 3 meters (10 feet) maximum centers and at bends and turns. 
   1. Support busway to withstand a sideways force of 1110 N (250 lbs.) at any point and vertical force of 1330 N (300 lbs.) at any point without any deformation or damage to the busway and supporting system. 
   1. Support vertical busway at each floor level with spring hangers. 
   1. Provide minimum 75-mm-high (3-inch-high) curb around floor openings to prevent drainage of water and other liquids through opening. 
   1. Identification 
   1. Provide plastic sign, per related Division 1 sections of the Specifications, located at bends and turns and every 15 meters (50 feet) of horizontal length, and indicating the following line of information:
      1. 

"Warning: Do Not Stand on Busway." 
   1. Provide engraved, laminated plastic marker per Section 260553 at each end of each busway, and at 50 foot intervals, identifying the busway as shown on the drawings.
   1. FIELD QUALITY CONTROL 
   1. Field Tests:
      1. Feeder and Plug-in Busway (225A to 5000A) 
   1. Test bolted bus bar connections with torque wrench per manufacturer's recommendations. 
   1. Perform insulation resistance test, phase to phase and phase to ground. 
   1. Perform contact resistance test at busway joints. 
   1. Verify proper phasing relationship between busway and associated equipment. 
   1. Verify the mechanical operation of the plug-in units. 
   1. Infrared Scanning:
      1. Two months after Substantial Completion, perform an infrared scan of bus assembly including joints and plug-in units.
   1. Use an infrared-scanning device designed to measure temperature or detect significant deviations from normal values. Provide documentation of device calibration.
   1. Perform 2 follow-up infrared scans of bus assembly, one at 4 months and the other at 11 months after Substantial Completion.
   1. Prepare a certified report identifying bus assembly checked and describing results of scanning. Include notation of deficiencies detected, remedial action taken, and scanning observations after remedial action.

