---
title: Fire Protection Cabinets
section: '104413'
divNumb: 10
divName: Specialties
subgroup: Facility Construction
tags: ['Facility', 'Construction', 'Specialties', 'Fire', 'Protection', 'Cabinets']
---

1. SECTION 10 44 13
1. FIRE PROTECTION CABINETS

General
1. RELATED DOCUMENTS
   1. Drawings, General and Special Provisions of the Contract, and Division 01 Specification Sections, apply to this Section.
2. SUMMARY
   1. Section includes fire protection cabinets for fire extinguishers and knox boxes. 
   1. Related Sections:
      1. Division 03 Section "Architectural Concrete".
3. SUBMITTALS
   1. Product Data:
      1. For each type of product indicated.
   1. Shop Drawings:
      1. For fire protection cabinets. Include plans, elevations, sections, details, and attachments to other work. Knox box locations to be coordinated on architectural concrete shop drawings.
   1. Samples:
      1. For each exposed product and for each color and texture specified. D. Maintenance data.
4. QUALITY ASSURANCE
   1. Fire-Rated, Fire Protection Cabinets:
      1. Listed and labeled to comply with requirements in
ASTM E 814 for fire-resistance rating of walls where they are installed.
   1. Coordinate size of fire protection cabinets to ensure that type and capacity of fire extinguishers indicated are accommodated.
   1. Coordinate sizes and locations of fire protection cabinets with wall depths.

## Product

1. MATERIALS
   1. Aluminum:
      1. Alloy and temper recommended by aluminum producer and manufacturer for type of use and finish indicated, and as follows:
      1. Sheet:
         1. ASTM B 209.
2. Extruded Shapes:
      1. ASTM B 221.
   1. Stainless-Steel Sheet:
      1. ASTM A 666, Type 304.
   1. Transparent Acrylic Sheet:
      1. ASTM D 4802, Category A-1 (cell-cast sheet), 3 mm thick, with
Finish 1 (smooth or polished).
2. FIRE PROTECTION CABINET
   1. Cabinet Type:
      1. Suitable for fire extinguisher.
1. Products:
      1. Subject to compliance with requirements, provide the following:
      1. J. L. Industries, Inc., a division of Activar Construction Products Group;. b. Approved equal.
   1. Cabinet Construction:
      1. Nonrated and fire rated, verify with plans location, partition type, and rating..
   1. Cabinet Material:
      1. Stainless-steel sheet.
   1. Semirecessed Cabinet:
      1. Cabinet box partially recessed in walls of sufficient depth to suit style of trim indicated; with one-piece combination trim and perimeter door frame overlapping surrounding wall surface with exposed trim face and wall return at outer edge (backbend). Provide where walls are of insufficient depth for recessed cabinets but are of sufficient depth to accommodate semirecessed cabinet installation.
1. Rolled-Edge Trim:
      1. 2-1/2-inch backbend depth.
   1. Surface-Mounted Cabinet:
      1. Cabinet box fully exposed and mounted directly on wall with no trim. Provide where walls are of insufficient depth out of accessible route for semirecessed cabinet installation.
   1. Cabinet Trim Material:
      1. Stainless-steel sheet. G. Door Material:
      1. Stainless-steel sheet.
   1. Door Style:
      1. Fully glazed panel with frame. I. Door Glazing:
      1. Acrylic sheet.
1. Acrylic Sheet Color:
      1. Clear transparent acrylic sheet.
   1. Door Hardware:
      1. Manufacturer's standard door-operating hardware of proper type for cabinet type, trim style, and door material and style indicated.
   1. Accessories:
      1. Mounting Bracket:
         1. Manufacturer's standard steel, designed to secure fire extinguisher to fire protection cabinet, of sizes required for types and capacities of fire extinguishers indicated, with plated or baked-enamel finish.
2. Identification:
      1. Lettering complying with authorities having jurisdiction for letter style, size, spacing, and location. Locate as directed by Architect.
      1. Identify fire extinguisher in fire protection cabinet with the words "FIRE EXTINGUISHER."
1) Location: Applied to cabinet glazing.
   1. 2) Application Process:
      1. Decals.
   1. 3) Lettering Color:
      1. Red.
   1. 4) Orientation:
      1. Vertical. L. Finishes:
            1. Stainless Steel:
      1. No. 4.
3. KNOX BOX
   1. Knox Box Manufacturer:
      1. Knox Company.
   1. Knox Box:
      1. Heavy-duty, high-security box that stores keys, access cards, and other small items keyed to a single master key controlled by the local fire department.
1. Type:
      1. Recess mounted with hinged door, verify local keying before ordering.
2. Accessories:
      1. Recessed mounting kit (new concrete or masonry construction only) and tamper switch.
3. Color:
      1. Aluminum.
4. FABRICATION
   1. Fire Protection Cabinets:
      1. Provide manufacturer's standard box (tub), with trim, frame, door, and hardware to suit cabinet type, trim style, and door style indicated. Miter and weld joints and grind smooth.
   1. Execution
1. INSTALLATION
   1. Examine walls and partitions for suitable framing depth and blocking where [] recessed and semirecessed cabinets will be installed and prepare recesses as required by type and size of cabinet and trim style.
   1. Install fire protection cabinets in locations and at mounting heights indicated or, if not indicated, at heights acceptable to authorities having jurisdiction.
   1. Fire Protection Cabinets:
      1. Fasten cabinets to structure, square and plumb. D. Identification:
      1. Apply decals at locations indicated.
   1. Comply with manufacturer's written instructions for installing fire-protection specialties and knox box.
1. Mount knox box plumb with a 6 foot height from floor substrate to bottom of the box.
2. Mount box with the yellow mounting markers pointed up so the moisture drain hole is on the bottom.
3. Caulk sides and top between the wall and box for waterproofing
   1. Adjust fire protection cabinet doors to operate easily without binding. Verify that integral locking devices operate properly.
   1. Replace fire protection cabinets that have been damaged or have deteriorated beyond successful repair by finish touchup or similar minor repair procedures.
END OF SECTION 104413

