---
title: Common Work Results for HVAC
section: '230500'
divNumb: 23
divName: Heating Ventilating and Air Conditioning
subgroup: Facility Services
tags: ['Facility', 'Services', 'Heating', 'Ventilating', 'Air', 'Conditioning', 'Common', 'Work', 'Results', 'for', 'HVAC']
navigation:
  key: Common Work Results for HVAC
  parent: Heating Ventilating and Air Conditioning
  order: 500.0
---


## General

1. RELATED DOCUMENTS
   1. Drawings and general provisions of the Contract, including General and Supplementary Conditions and Division 1 Specification Sections, apply to this Section.
1. SUMMARY
   1. This Section includes:
      1. Piping materials and installation instructions common to most piping systems.
   1. Concrete equipment base construction requirements.
   1. Equipment nameplate data requirements.
   1. Nonshrink grout for equipment installations.
   1. Field-fabricated metal and wood equipment supports.
   1. Installation requirements common to equipment specification sections.
   1. Mechanical demolition.
   1. Cutting and patching.
   1. Touch-up painting and finishing.
   1. The plans and specifications are complimentary and shall be used together in order to fully describe the Work. In the case of a conflict between the plans and specifications, the plans take precedence.
   1. The NREL Technical Representative has based the drawings and design on non-certified information furnished by various equipment manufacturers. It is incumbent on the part of the CONTRACTOR to include in the bid all material and labor needed to install the actual equipment furnished.
   1. Related Sections:
      1. The following is work of Division 26 sections of the Specifications:
            1. Power supply wiring from power source to power connection on equipment. Include starters, disconnects, and required electrical devices, except where specified as furnished, or factory-installed, by manufacturer.
   1. Interlock wiring between field-installed equipment, except where specified as factory installed. Interlock wiring, as used in this specification, is defined as that wiring between electrically-interlocked equipment for the purpose of controlling one piece or pieces of equipment by the operation (on, off, etc.) of another piece or pieces of associated equipment.
   1. Pipe and pipe fitting materials as specified in piping system sections.
1. DEFINITIONS
   1. Finished Spaces:
      1. Spaces other than mechanical and electrical equipment rooms, furred spaces, pipe chases, unheated spaces immediately below roof, spaces above ceilings, unexcavated spaces, crawlspaces, and tunnels.
   1. Exposed, Interior Installations:
      1. Exposed to view indoors. Examples include finished occupied spaces and mechanical equipment rooms.
   1. Exposed, Exterior Installations:
      1. Exposed to view outdoors or subject to outdoor ambient temperatures and weather conditions. Examples include rooftop locations.
   1. Concealed, Interior Installations:
      1. Concealed from view and protected from physical contact by building occupants. Examples include above ceilings and in chases.
   1. Concealed, Exterior Installations:
      1. Concealed from view and protected from weather conditions and physical contact by building occupants but subject to outdoor ambient temperatures. Examples include installations within unheated shelters.
   1. The following are industry abbreviations for plastic materials:
      1. ABS:
         1. Acrylonitrile-butadiene-styrene plastic.
   1. CPVC:
      1. Chlorinated polyvinyl chloride plastic.
   1. PE:
      1. Polyethylene plastic.
   1. PVC:
      1. Polyvinyl chloride plastic.
   1. The following are industry abbreviations for rubber materials:
      1. EPDM:
         1. Ethylene-propylene-diene terpolymer rubber.
   1. NBR:
      1. Acrylonitrile-butadiene rubber.
1. REFERENCES
   1. Applicable Standards:
      1. American Society for Testing and Materials (ASTM):
            1. A47 - Ferritic Malleable Iron Castings.
   1. A53 - Pipe, Steel, Black and Hot-Dipped, Zinc-Coated Welded and Seamless.
   1. A126 - Gray Iron castings for Valves, Flanges, and Pipe Fittings.
   1. A536 - Ductile Iron Castings.
   1. B32 - Solder Metal.
   1. C1107 - Packaged Dry, Hydraulic-Cement Grout (Nonshrink).
   1. D709 - Laminated Thermosetting Materials.
   1. American Society of Mechanical Engineers (ASME):
      1. Boiler and Pressure Vessel Code.
   1. A13.1 - Scheme for the Identification of Piping Systems.
   1. B1.20.1 - Pipe Threads, General Purpose (Inch).
   1. B16.20 - Ring-Joint Gaskets and Grooves for Steel Pipe Flanges.
   1. B16.21 - Nonmetallic Flat Gaskets for Pipe Flanges.
   1. B18.2.1 - Square and Hex Bolts and Screws-Inch Series.
   1. B31 Series - Code for Pressure Piping.
   1. American Welding Society (AWS):
      1. Soldering Manual, latest.
   1. Brazing Manual, latest.
   1. A5.8 - Filler Metals for Brazing.
   1. D1.1 - Structural Welding Code for Steel.
   1. D10.12 - Recommended Practices and Procedures for Welding Low Carbon Steel Pipe.
1. SUBMITTALS
   1. Submit manufacturer’s data sheets on all system components, including the following:
      1. Transition fittings
   1. Dielectric fittings
   1. Mechanical sleeve seals
   1. Escutcheons

General
, all Division 23 sections of the Specifications:
      1. Follow the procedures specified in Division 1. Prepare maintenance manuals in accordance with Division 1 sections of the Specifications.
   1. Welder certificates signed by Contractor certifying that welders comply with requirements specified under the “Quality Assurance” article of this section.
1. QUALITY ASSURANCE
   1. Qualify welding processes and operators for structural steel according to AWS D1.1.
   1. All welding on pressure piping shall conform with the requirements of the American National Standard Code for Pressure Piping, ANSI B31.3, "Chemical Plant and Petroleum Refinery Piping." All welds on piping having working pressures of 300 psig or greater shall be subjected to a full X-ray examination and will not be accepted until all welds meet the requirements of ANSI B31.1, "Power Piping." Faulty welds shall be removed at no additional cost to NREL. X-ray testing shall be performed by others at no additional cost to the Contractor.
   1. Certify that each welder has passed AWS qualification tests for the welding processes involved and that certification is current.
   1. Pressure Vessels:
      1. Prior to installation and acceptance, any power boiler, low-pressure heating boiler, or unfire pressure vessel operated at pressures of 15 pounds per square inch or greater, furnished under this contract will be stamped with ASME Boiler and Pressure Vessel Code Symbol and a National Board of Boiler and Pressure Vessel Inspector's number, thus certifying that the vessel has been fabricated and tested per the provisions of the ASME Boiler and Pressure Vessel Code. Manufacturers' data reports (unless exempted by the ASME Code) will be filed with the National Board in Columbus, Ohio. Two copies of these data reports shall be submitted to NREL. Testing, certification, and registration will be at the expense of the Contractor.
   1. Electrical Characteristics for Plumbing Equipment:
      1. Equipment of higher electrical characteristics may be furnished provided such proposed equipment is approved in writing and connecting electrical services, circuit breakers, and conduit sizes are appropriately modified. If minimum energy ratings or efficiencies are specified, equipment shall comply with requirements.
1. DELIVERY, STORAGE, AND PROTECTION
   1. Deliver pipes and tubes with factory-applied end caps. Maintain end caps through shipping, storage, and handling to prevent pipe-end damage and prevent entrance of dirt, debris, and moisture.
   1. Protect stored pipes and tubes from moisture and dirt. Elevate above grade. When stored inside, do not exceed structural capacity of the floor.
   1. Protect flanges, fittings, and piping specialties from moisture and dirt.
   1. Store plastic pipes protected from direct sunlight. Support to prevent sagging and bending.
   1. Materials and equipment furnished by others.
   1. When equipment or materials are indicated to be furnished by others (F.B.O.) or by government furnished equipment (GFE) to the CONTRACTOR for installation and connection, the CONTRACTOR shall make a complete check of all materials and furnish a receipt to the NREL detailing the products received and the condition of the products delivered to him. After executing the receipt and acceptance by the CONTRACTOR, the CONTRACTOR shall assume full responsibility for the safe keeping, handling, and installation of the materials and equipment furnished by others or furnished by government, until completed installation and final approval by the NREL Technical Representative.
   1. If the CONTRACTOR fails to issue said receipt it shall be assumed that all equipment and materials were then delivered to the CONTRACTOR in the proper quantities and in perfect condition.
1. PROJECT SITE CONDITIONS
   1. Altitude Ratings:
      1. Unless otherwise noted, all specified equipment capacities, air quantities, etc., are for an altitude of 6,000 feet above sea level. Adjustments to manufacturers' ratings must be made accordingly.
1. SEQUENCING AND SCHEDULING
   1. Coordinate mechanical piping and equipment installation with other building components.
   1. Arrange for chases, slots, and openings in building structure during progress of construction, to allow for mechanical installations.
   1. Coordinate the installation of required supporting devices and set sleeves in poured-in-place concrete and other structural components, as they are constructed.
   1. Sequence, coordinate, and integrate installations of mechanical materials and equipment for efficient flow of the work. Coordinate installation of large equipment requiring positioning prior to closing in the building.
   1. Interruption of Mechanical Utilities:
      1. The Contractor shall not interrupt any main interior or exterior mechanical utility without written request for an outage and a subsequent approval of NREL Construction Manager nor shall he interrupt any branch line to an outlet or item of equipment without approval from the NREL Construction Manager.
   1. Written request for outages shall be submitted seven calendar days in advance of the outage date. This request will delineate the particular utility or service in question, the time the service will be interrupted and the approximate hours the utility shall be off. 
   1. Unless otherwise noted on the drawings, or directed, any tie-ins or connections to existing utilities or equipment that necessitate interruptions of service shall be performed on a during non standard hours
   1. The work to be performed during the interruption, will be preceded by all possible preparation, and will be carefully coordinated to minimize the duration of the interruption and work will proceed continuously until the system is restored to normal.
   1. Unless otherwise directed, the manipulation of existing main valves to isolate piping, the shutdown of fans, pumps, and other equipment will be done by NREL maintenance personnel.
   1. Coordinate installation of identifying devices after completion of covering and painting, where devices are applied to surfaces. Install identifying devices prior to installation of acoustical ceilings and similar concealment.
1. PRODUCTS
1. MATERIALS
   1. Pipe and Pipe Fittings:
      1. Refer to individual piping system specification sections for pipe and fitting materials and joining methods.
   1. Pipe Threads:
      1. ASME B1.20.1 for factory-threaded pipe and pipe fittings.
   1. Joining Materials:
      1. See individual piping system specification sections in Division 22 for special joining materials not listed below.
   1. Pipe Flange Gasket Materials:
      1. Suitable for the chemical and thermal conditions of the piping system contents.
   1. ASME B16.21 - Nonmetallic, flat, asbestos-free, 1/8-inch maximum thickness, except where thickness or specific material is indicated.
   1. Full-Face Type:
      1. For flat-face, Class 125 cast-iron and cast-bronze flanges.
   1. Narrow-Face Type:
      1. For raised-face, class 250 cast-iron and steel flanges.
   1. ASME B16.20 - For grooved, ring-joint, steel flanges.
   1. AWWA C110 - Rubber, flat face, 1/8-inch thick, except where other thickness is indicated; and full-face or ring type, except where type is indicated.
   1. Flange Bolts and Nuts:
      1. ASME B18.2.1, carbon steel, except where other material is indicated.
   1. Plastic Pipe Flange Gasket, Bolts, and Nuts:
      1. Type and material recommended by piping system manufacturer, except where other type or material is indicated.
   1. Solder Filler Metal:
      1. ASTM B32.
   1. Alloy Sn95 or Alloy Sn94:
      1. Tin (approximately 95%) and silver (approximately 5%), having 0.10% lead content.
   1. Alloy E:
      1. Tin (approximately 95%) and copper (approximately 5%), having 0.10% maximum lead content.
   1. Alloy HA:
      1. Tin-antimony-silver-copper-zinc, having 0.10% maximum lead content.
   1. Alloy HB:
      1. Tin-antimony-silver-copper-nickel, having 0.10% maximum lead content.
   1. Alloy Sb5:
      1. Tin (95%) and antimony (5%), having 0.20% maximum lead content.
   1. Brazing Filler Metals:
      1. AWS A5.8.
   1. BCuP Series:
      1. Copper-phosphorous alloys.
   1. BAgl:
      1. Silver alloy.
   1. Welding Filler Metals:
      1. Comply with AWS D10.12 for welding materials appropriate for wall thickness and chemical analysis of steel pipe being welded.
   1. Flanged, Ductile-Iron Pipe Gasket, Bolts, and Nuts:
      1. AWWA C110, rubber gasket, carbon steel bolts and nuts.
   1. Couplings:
      1. Iron body sleeve assembly, fabricated to match outside diameters of plain-end, pressure pipes.
   1. Sleeve:
      1. ASTM A126, Class B, gray iron.
   1. Followers:
      1. ASTM A47, Grade 32510 or ASTM A536 ductile iron.
   1. Gaskets:
      1. Rubber.
   1. Bolts and Nuts:
      1. AWWA C111.
   1. Finish:
      1. Enamel paint.
   1. Piping Specialties:
      1. Dielectric Fittings:
         1. Assembly or fitting having insulating material isolating joined dissimilar metals, to prevent galvanic action and stop corrosion.
   1. Description:
      1. Combination of copper alloy and ferrous; threaded, solder, plain, and weld neck end types and matching piping system materials.
   1. Insulating Material:
      1. Suitable for system fluid, pressure, and temperature.
   1. Dielectric Unions:
      1. Factory-fabricated, union assembly, for 250 psig minimum working pressure at 180°F temperature.
   1. Dielectric Flanges:
      1. Factory-fabricated, companion-flange assembly, for 150 or 300 psig minimum pressure to suit system pressures.
   1. Dielectric-Flange Insulation Kits:
      1. Field-assembled, companion-flange assembly, full-face or ring type. Components include neoprene or phenolic gasket, phenolic or polyethylene bolt sleeves, phenolic washers, and steel backing washers.
   1. Provide separate companion flanges and steel bolts and nuts for 150- or 300-psig minimum working pressure to suit system pressures.
   1. Dielectric Couplings:
      1. Galvanized steel coupling, having inert and noncorrosive, thermoplastic lining, with threaded ends and 300-psig minimum working pressure at 225°F temperature.
   1. Dielectric Nipples:
      1. Electroplated steel nipple, having inert and noncorrosive, thermoplastic lining, with combination of plain, threaded, or grooved end types and 300-psig working pressure at 225oF temperature.
   1. Mechanical Sleeve Seals:
      1. Modular, watertight, mechanical type. Components include interlocking synthetic rubber links shaped to continuously fill annular space between pipe and sleeve. Connecting bolts and pressure plates cause rubber sealing elements to expand when tightened.
   1. Sleeves:
      1. The following materials are for wall, floor, slab, and roof penetrations:
      1. Steel Pipe:
         1. ASTM A53, Type E, Grade A, Schedule 40, galvanized, plain ends.
   1. Wall Penetration Systems:
      1. Wall sleeve assembly, consisting of housing, gaskets, and pipe sleeve, with one mechanical joint end conforming to AWWA C110 and one plain pipe sleeve end.
   1. Penetrating Pipe Deflection:
      1. 5% without leakage.
   1. Housing:
      1. Ductile-iron casting having water stop and anchor ring, with ductile-iron gland, steel studs and nuts, and rubber gasket conforming to AWWA C111, of housing and gasket size as required to fit penetrating pipe.
   1. Pipe Sleeve:
      1. AWWA C151, ductile-iron pipe.
   1. Housing-to-Sleeve Gasket:
      1. Rubber or neoprene, push-on type, of manufacturer's design.
   1. Cast-Iron Sleeve Fittings:
      1. Commercially made sleeve having integral clamping flange, with clamping ring, bolts, and nuts for membrane flashing.
   1. Grout:
      1. Nonshrink, Nonmetallic Grout:
      1. ASTM C1107, Grade B.
   1. Characteristics:
      1. Post-hardening, volume-adjusting, dry, hydraulic-cement grout, nonstaining, noncorrosive, nongaseous, and recommended for interior and exterior applications.
   1. Design Mix:
      1. 5000 psi, 28-day compressive strength.
1. EXECUTION
1. ERECTION INSTALLATION APPLICATION
   1. Piping Systems - Common Requirements:

General
:
         1. Install piping as described below, except where system sections specify otherwise. Individual piping system specification sections in Division 23 specify piping installation requirements unique to the piping system.

General
 Locations and Arrangements:
      1. Drawings (plans, schematics, and diagrams) indicate general location and arrangement of piping systems. Indicated locations and arrangements were used to size pipe and calculate friction loss, expansion, pump sizing, and other design considerations. Install piping as indicated, except where deviations to layout are approved on coordination drawings.
   1. Install piping at indicated slope.
   1. Install components having pressure rating equal to or greater than system operating pressure.
   1. Install piping in concealed interior and exterior locations, except in equipment rooms and service areas.
   1. Install piping free of sags and bends.
   1. Install exposed interior and exterior piping at right angles or parallel to building walls. Diagonal runs are prohibited, except where indicated.
   1. Install piping tight to slabs, beams, joists, columns, walls, and other building elements. Allow sufficient space above removable ceiling panels to allow for ceiling panel removal.
   1. Install piping to allow application of insulation plus 1-inch clearance around insulation.
   1. Locate groups of pipes parallel to each other, spaced to permit valve servicing.
   1. Install fittings for changes in direction and branch connections.
   1. Escutcheons:
      1. Where uncovered exposed pipes pass through floors, finished walls, or finished ceilings, they shall be fitted with chromium-plated cast-brass plates on chromium-plated pipe, or with cast-iron or steel plates on ferrous pipe. Plates shall be large enough to completely close the holes around the pipes and shall be square, octangular, or round, with the least dimension not less than 1-1/2 inches or more than 2-1/2 inches larger than the diameter of the pipe. Plates shall be secured in an approved manner.
   1. Install sleeves for pipes passing through concrete and masonry walls, concrete floor and roof slabs, and where indicated.
   1. Above Grade, Exterior Wall, and Pipe Penetrations:
      1. Seal penetrations using sleeves and mechanical sleeve seals. Size sleeve for 1-inch annular clear space between pipe and sleeve for installation of mechanical seals.
   1. Install steel pipe for sleeves smaller than 6 inches.
   1. Install cast-iron wall pipes for sleeves 6 inches and larger.
   1. Assemble and install mechanical seals according to manufacturer's printed instructions.
   1. Below Grade, Exterior Wall, and Pipe Penetrations:
      1. Install cast-iron "wall pipes" for sleeves. Seal pipe penetrations using mechanical sleeve seals. Size sleeve for 1-inch annular clear space between pipe and sleeve for installation of mechanical seals.
   1. Below Grade, Exterior Wall, and Pipe Penetrations:
      1. Install ductile-iron wall penetration system sleeves according to manufacturer's printed installation instructions.
   1. Verify final equipment locations for roughing in.
   1. See equipment specifications in other sections of these specifications for roughing-in requirements.
   1. Piping Joint Construction:
      1. Join pipe and fittings as follows and as specifically required in individual piping system specification sections.
   1. Ream ends of pipes and tubes and remove burrs. Bevel plain ends of steel pipe.
   1. Remove scale, slag, dirt, and debris from inside and outside of pipe and fittings before assembly.
   1. Soldered Joints:
      1. Construct joints according to AWS "Soldering Manual."
   1. Brazed Joints:
      1. Construct joints according to AWS "Brazing Manual."
   1. Threaded Joints:
      1. Thread pipe with tapered pipe threads according to ASME B1.20.1.
   1. Flanged Joints:
      1. Align flange surfaces parallel. Select appropriate gasket material, size, type, and thickness for service application. Install gasket concentrically positioned. Assemble joints by sequencing bolt tightening to make initial contact of flanges and gaskets as flat and parallel as possible. Use suitable lubricants on bolt threads. Tighten bolts gradually and uniformly using torque wrench.
   1. Piping Connections:
      1. Except as otherwise indicated, make piping connections as specified below.
   1. Install unions, in piping 2 inches and smaller, adjacent to each valve and at final connection to each piece of equipment having 2-inches or smaller threaded pipe connection.
   1. Install flanges, in piping 2-1/2 inches and larger, adjacent to flanged valves and at final connection to each piece of equipment having flanged pipe connection.
   1. Dry Piping Systems (Gas, Compressed Air, and Vacuum):
      1. Install dielectric unions and flanges to connect piping materials of dissimilar metals.
   1. Wet Piping Systems (Water and Steam):
      1. Install dielectric coupling and nipple fittings to connect piping materials of dissimilar metals.
   1. Equipment Installation - Common Requirements:
      1. Install equipment to provide the maximum possible head room, where mounting heights are not indicated.
   1. Install equipment according to approved submittal data. Portions of the Work are shown only in diagrammatic form. Refer conflicts to the NREL.
   1. Install equipment level and plumb, parallel and perpendicular to other building systems and components in exposed interior spaces, except where otherwise indicated.
   1. Install mechanical equipment to facilitate servicing, maintenance, and repair or replacement of equipment components. Connect equipment for ease of disconnecting, with minimum of interference with other installations. Extend grease fittings to an accessible location.
   1. Install equipment giving right-of-way to piping systems installed at a required slope.
   1. Shaft Alignment:
      1. All motors and pumps (or drives) connected by a shaft coupling, whether factory or field assembled, shall be aligned during installation using a dial indicator applied to both ends of both shafts for a full 360 degrees prior to operation. Alignment of the shafts shall be less than the maximum allowable tolerances as recommended by the coupling or equipment manufacturer. Alignment of shafts shall be rechecked after several hours of operation and equipment has reached operating temperature.
   1. Painting and Finishing:
      1. Field painting requirements are specified in Division 9 sections of the Specifications.
   1. Damage and Touch-Up:
      1. Repair marred and damaged factory-painted finishes with materials and procedures to match original factory finish.
   1. Identification Tags and Labels:
      1. Materials:
            1. Pipe Labels:
               1. Pipe labels shall be self-adhesive labels, all temperature Perma-Code pipe markers No. B-500, manufactured by the W. H. Brady Company. The background color code for all markers shall conform to the American National Standard ANSI A-13.1 "Scheme for the Identification of Piping Systems." This standard establishes four basic backgrounds as follows:
      1. Yellow for dangerous materials, bright blue for protective materials, red for fire protection equipment, and green for safe materials.
   1. Tags:
      1. Tags shall be aluminum, brass or laminated plastic 2" x 1" minimum with edges ground smooth or rolled. Each tag shall be punched to receive tie wires or chain. Letters and Numbers shall be evenly spaced and stamped or engraved into the surface.
   1. Installation:
      1. Identification of Piping:
            1. Identify all piping according to the following procedures:
         1. Bare pipes to be marked shall first be wiped clean of dirt, dust, grease, and moisture. Markers to be installed on painted piping shall be applied only after completion of final coat of paint. Insulated pipes shall first be painted to a smooth, hard surface in the area the label is to be applied. Labels shall be applied, using pressure, so that it lies smooth and flat. After application on insulated pipes, the label shall be stapled securely to the insulation. The labels shall be applied to the pipe so that the lettering is in the most legible position. For overhead piping apply markers on the lower half of the pipe where view is unobstructed, so that markers can be read at a glance from floor level. The wording on the labels shall correspond directly to the wording in the mechanical symbol lists, regardless of whether or not it is standard wording for the designated manufacturer.
   1. Use an arrow marker with each pipe content marker. The arrow shall always point away from the pipe marker and in the direction of flow, with background color and height the same as content marker. If flow can be in both directions, use two arrow markers.
   1. Apply pipe marker and arrow marker at each valve, at every point of pipe entry or exit through wall or ceiling, on each riser and branch of tee, and every 20 feet on long continuous lines or at every bay or aisle to show proper identification of pipe content and direction of flow.
   1. Valves:
      1. All main service valves, including fire protection, located inside the building shall be tagged and identified as to the type of service. All valves controlling branch mains or risers to various portions of the building shall be tagged and identified as to the areas served.
   1. Controls:
      1. All automatic controls, control panels, zone valves, pressure electric, electric pressure switches, relays and starters shall be clearly tagged and identified. Wording shall be identical to that on the control diagram in the contract drawings.
   1. Pumps:
      1. All pumps shall be identified as to service with aluminum or brass tags secured by tie wires.
   1. Concrete Bases:
      1. Construct concrete equipment bases of dimensions indicated, but not less than 4 inches larger in both directions than supported unit. Follow supported equipment manufacturer's setting templates for anchor bolt and tie locations. Use 3000 psi, 28-day compressive strength concrete and reinforcement as specified in Division 3 sections of the Specifications. Housekeeping pads under pumps, etc. shall be 3-1/2 inches thick with #4 reinforcing bars 12 inches on center each way unless otherwise noted.
   1. Erection of Metal Supports and Anchorage:
      1. Cut, fit, and place miscellaneous metal supports accurately in location, alignment, and elevation to support and anchor mechanical materials and equipment.
   1. Field Welding:
      1. Comply with AWS D1.1 "Structural Welding Code - Steel."
   1. Cutting and Patching:
      1. Cut, channel, chase, and drill floors, walls, partitions, ceilings, and other surfaces necessary for mechanical installations. Perform cutting by skilled mechanics of the trades involved.
   1. Repair cut surfaces to match adjacent surfaces.
   1. Grouting:
      1. Install nonmetallic, nonshrink grout for mechanical equipment base bearing surfaces, pump and other equipment base plates and anchors. Mix grout according to manufacturer's printed instructions.
   1. Clean surfaces that will come into contact with grout.
   1. Provide forms for placement of grout, as required.
   1. Avoid air entrapment when placing grout.
   1. Place grout, completely filling equipment bases.
   1. Place grout on concrete bases to provide a smooth bearing surface for equipment.
   1. Place grout around anchors.
   1. Cure placed grout according to manufacturer's printed instructions.
1. END OF SECTION 230500
1. (THIS PAGE INTENTIONALLY BLANK)

