---
title: Testing, Adjusting, and Balancing for HVAC
section: '230593'
divNumb: 23
divName: Heating Ventilating and Air Conditioning
subgroup: Facility Services
tags: ['Facility', 'Services', 'Heating', 'Ventilating', 'Air', 'Conditioning', 'Testing', 'Adjusting', 'Balancing', 'for', 'HVAC']
navigation:
  key: Testing, Adjusting, and Balancing for HVAC
  parent: Heating Ventilating and Air Conditioning
  order: 593.0
---


## General

1. RELATED DOCUMENTS
   1. Drawings and general provisions of the Contract, including General and Supplementary Conditions and Division 1 Specification Sections, apply to this Section.
1. SUMMARY
   1. This Section includes testing, adjusting, and balancing HVAC systems to produce design objectives, including the following:
      1. Balancing airflow and water flow within distribution systems, including submains, branches, and terminals, to indicated quantities according to specified tolerances.
   1. Adjusting total HVAC systems to provide indicated quantities.
   1. Measuring electrical performance of HVAC equipment.
   1. Setting quantitative performance of HVAC equipment.
   1. Verifying that automatic control devices are functioning properly.
   1. Measuring sound and vibration.
   1. Reporting results of the activities and procedures specified in this Section.
1. dEFINITIONS
   1. Adjust:
      1. To regulate fluid flow rate and air patterns at the terminal equipment, such as to reduce fan speed or adjust a damper.
   1. Balance:
      1. To proportion flows within the distribution system, including submains, branches, and terminals, according to design quantities.
   1. Draft:
      1. A current of air, when referring to localized effect caused by one or more factors of high air velocity, low ambient temperature, or direction of airflow, whereby more heat is withdrawn from a person's skin than is normally dissipated.
   1. Procedure:
      1. An approach to and execution of a sequence of work operations to yield repeatable results.
   1. Report Forms:
      1. Test data sheets for recording test data in logical order.
   1. Static Head:
      1. The pressure due to the weight of the fluid above the point of measurement. In a closed system, static head is equal on both sides of the pump.
   1. Suction Head:
      1. The height of fluid surface above the centerline of the pump on the suction side.
   1. System Effect:
      1. A phenomenon that can create undesired or unpredicted conditions that cause reduced capacities in all or part of a system.
   1. System Effect Factors:
      1. Allowances used to calculate a reduction of the performance ratings of a fan when installed under conditions different from those presented when the fan was performance tested.
   1. Terminal:
      1. A point where the controlled medium, such as fluid or energy, enters or leaves the distribution system.
   1. Test:
      1. A procedure to determine quantitative performance of a system or equipment.
   1. Testing, Adjusting, and Balancing Agent:
      1. The entity responsible for performing and reporting the testing, adjusting, and balancing procedures.
   1. AABC:
      1. Associated Air Balance Council
   1. AMCA:
      1. Air Movement and Control Association.
   1. CTI:
      1. Cooling Tower Institute.
   1. NEBB:
      1. National Environmental Balancing Bureau.
   1. SMACNA:
      1. Sheet Metal and Air Conditioning Contractors' National Association.
   1. TAB:
      1. Testing, Adjusting, and Balancing
1. references
   1. Air Movement and Control Association (AMCA):
      1. 201 – Fans and Systems
   1. Sheet Metal and Air Conditioning Contractors National Association (SMACNA):
      1. HVAC Systems – Duct Design
   1. HVAC Systems – Testing, Adjusting, and Balancing
1. System Description** 
   1. Performance Requirements:
      1. 
   1. Adjusting and balancing shall be performed in accordance with the latest edition of the National Environmental Balancing Bureau (NEBB) Procedural Standards, and in accordance with the scope of Work specified in the Contract Documents. 
   1. Adjusting and balancing shall not begin until systems are complete, temporary filters and strainers are removed and permanent filters installed, piping systems are cleaned, flushed and chemically treated, all as properly scheduled and approved in advance by the Architect. 
   1. In addition to demonstrating that the systems are capable of achieving design load point flows, the adjusting and balancing agency shall demonstrate, and so include in the report forms, that the automatic control systems respond properly to load variations. 
   1. Upon the completion of the Work, the adjusting and balancing agency shall submit four copies of the complete adjusting and balancing report. 
   1. One agency shall be responsible for all phases of adjusting and balancing. 
   1. The adjusting and balancing agency shall permanently mark the settings of all valves, dampers and other adjusting devices in a manner that will allow the settings to be restored. If a balancing device is provided with a memory stop, it shall be set and locked. 
1. Submittals** 
   1. See Division 23 sections of the Specifications.
   1. Quality-Assurance Submittals:
      1. Within 30 days from the Contractor's Notice to Proceed, submit 2 copies of evidence that the testing, adjusting, and balancing Agent and this Project's testing, adjusting, and balancing team members meet the qualifications specified in the "Quality Assurance" Article below.
   1. Contract Documents Examination Report:
      1. Within 45 days from the Contractor's Notice to Proceed, submit 2 copies of the Contract Documents review report as specified in Part 3 of this section.
   1. Strategies and Procedures Plan:
      1. Within 60 days from the Contractor's Notice to Proceed, submit 2 copies of the testing, adjusting, and balancing strategies and step-by-step procedures as specified in Part 3 "Preparation" Article below. Include a complete set of report forms intended for use on this Project.
   1. Certified Testing, Adjusting, and Balancing Reports:
      1. Submit 2 copies of reports prepared, as specified in this section, on approved forms certified by the testing, adjusting, and balancing Agent.
   1. Sample Report Forms:
      1. Submit 2 sets of sample testing, adjusting, and balancing report forms.
   1. Warranty:
      1. Submit 2 copies of special warranty specified in the "Warranty" Article below.
1. Quality Assurance** 
   1. Agent Qualifications:
      1. Engage a testing, adjusting, and balancing agent certified by NEBB.
   1. Testing, Adjusting, and Balancing Conference:
      1. Meet with the Owner's and the Architect's representatives on approval of the testing, adjusting, and balancing strategies and procedures plan to develop a mutual understanding of the details. Ensure the participation of testing, adjusting, and balancing team members, equipment manufacturers' authorized service representatives, HVAC controls Installer, and other support personnel. Provide 7 days' advance notice of scheduled meeting time and location.
   1. Agenda Items:
      1. Include at least the following:
      1. Submittal distribution requirements.
   1. Contract Documents examination report.
   1. Testing, adjusting, and balancing plan.
   1. Work schedule and Project site access requirements.
   1. Coordination and cooperation of trades and subcontractors.
   1. Coordination of documentation and communication flow.
   1. Certification of Testing, Adjusting, and Balancing Reports:
      1. Certify the testing, adjusting, and balancing field data reports. This certification includes the following:
      1. Review field data reports to validate accuracy of data and to prepare certified testing, adjusting, and balancing reports.
   1. Certify that the testing, adjusting, and balancing team complied with the approved testing, adjusting, and balancing plan and the procedures specified and referenced in this Specification.
   1. Testing, Adjusting, and Balancing Reports:
      1. Use standard forms from NEBB's "Procedural Standards for Testing, Adjusting, and Balancing of Environmental Systems."
   1. Instrumentation Type, Quantity, and Accuracy:
      1. As described in NEBB's "Procedural Standards for Testing, Adjusting, and Balancing of Environmental Systems," Section II, "Required Instrumentation for NEBB Certification."
1. PROJECT site CONDITIONS
   1. Full Owner Occupancy:
      1. The Owner will occupy the site and existing building during the entire testing, adjusting, and balancing period. Cooperate with the Owner during testing, adjusting, and balancing operations to minimize conflicts with the Owner's operations.
   1. Partial Owner Occupancy:
      1. The Owner may occupy completed areas of the building before Substantial Completion. Cooperate with the Owner during testing, adjusting, and balancing operations to minimize conflicts with the Owner's operations.
1. Sequencing And Scheduling** 
   1. The Contractor shall provide the adjusting and balancing agency with one set of the following documents:
      1. 
   1. Within 30 days after approved selection of adjusting and balancing agency:
      1. 
   1. Contract Drawings.
   1. Applicable Specifications.
   1. Addenda.
   1. As Issued:
      1. Change Orders. 
   1. Within 30 days after approval, applicable shop drawings, including the following items:
      1. 
   1. Sheet metal fabrication and construction drawings.
   1. Equipment manufacturer's submittal data.
   1. Temperature control drawings.
   1. Upon receipt of the above listed documents from the Contractor, the adjusting and balancing agency shall evaluate the air and hydronic systems proposed layouts and determine the adequacy of the type, number and location of balancing devices being provided. 
   1. Any deficiency in the balancing device type, number and location shall be noted by the adjusting and balancing agency and the Contractor shall be so notified. 
   1. Fabrication and installation of the air and hydronic systems shall not begin until the Contractor has received this report from the adjusting and balancing agency and has taken corrective action. 
   1. The adjusting and balancing agency shall further be provided with the following:
      1. 
   1. Reasonable time to complete the adjusting and balancing prior to the required completion date. 
   1. Completely operable systems. 
   1. The right to adjust the systems. 
   1. Access to system components. 
   1. Master keys if the building is occupied. 
   1. Secure storage space for tools and instruments. 
   1. The Contractor shall ensure that the adjusting and balancing agency's personnel receive the full cooperation and assistance of the personnel of the pipe fitting, sheet metal and automatic control trades during the adjusting and balancing process.
   1. The Contractor shall be responsible for start-up and operation of systems during the adjusting and balancing process. Start-up shall include the following:
      1. 
   1. All equipment operable in safe and normal condition. 
   1. Automatic control systems installed complete and operable. 
   1. Proper thermal overload protection in place for electrical equipment. 
   1. For air systems:
      1. 
   1. Final filters clean and in place. 
   1. Duct systems clean of debris. 
   1. Correct fan rotation. 
   1. Fire and volume dampers in place and open. 
   1. Coil fins combed and cleaned. 
   1. Access doors closed and duct end caps in place. 
   1. All outlets installed and connected. 
   1. Duct system testing completed and leakage not exceeding the rate specified. 
   1. For Hydronic Systems:
      1. 
   1. Flushed, filled, and vented. 
   1. Correct pump rotation. 
   1. Proper strainer baskets clean and in place. 
   1. Temporary start-up strainer baskets removed. 
   1. Service and balance valves open. 
   1. Piping systems testing completed and accepted.
1. warranty
   1. See Division 23 sections of the Specifications.

General
 Warranty:
      1. The national project performance guarantee specified in this Article shall not deprive the Owner of other rights the Owner may have under other provisions of the Contract Documents and shall be in addition to, and run concurrent with, other warranties made by the Contractor under requirements of the Contract Documents.
   1. Special Guarantee:
      1. Provide a guarantee on NEBB forms stating that NEBB will assist in completing the requirements of the Contract Documents if the testing, adjusting, and balancing Agent fails to comply with the Contract Documents. Guarantee includes the following provisions:
      1. The certified Agent has tested and balanced systems according to the Contract Documents.
   1. Systems are balanced to optimum performance capabilities within design and installation limits.
1. PRODUCTS
1. Equipment** 
   1. Instrumentation:
      1. Provide air system adjusting and balancing instrumentation such as pitot tubes, flow hoods, incline gauge or U-tube manometers or magnehelic gages, alnor velometer, tachometer or rpm counter, insertion thermometers, clamp-on ammeter for motor voltage and ampere readings and others to be able to completely analyze and balance air handling systems. Instrumentation shall be accurately calibrated and checked before usage. 
1. EXECUTION
1. EXAMINATION
   1. Examine Contract Documents to become familiar with Project requirements and to discover conditions in systems' designs that may preclude proper testing, adjusting, and balancing of systems and equipment.
   1. Contract Documents are defined in the General and Supplementary Conditions of the Contract.
   1. Verify that balancing devices, such as test ports, gage cocks, thermometer wells, flow-control devices, balancing valves and fittings, and manual volume dampers, are required by the Contract Documents. Verify that quantities and locations of these balancing devices are accessible and appropriate for effective balancing and for efficient system and equipment operation.
   1. Examine approved submittal data of HVAC systems and equipment.
   1. Examine project record documents described in Division 1 section "Project Record Documents."
   1. Examine Architect's and Engineer's design data, including HVAC system descriptions, statements of design assumptions for environmental conditions and systems' output, and statements of philosophies and assumptions about HVAC system and equipment controls.
   1. Examine equipment performance data, including fan and pump curves. Relate performance data to project conditions and requirements, including system effects that can create undesired or unpredicted conditions that cause reduced capacities in all or part of a system. Calculate system effect factors to reduce the performance ratings of HVAC equipment when installed under conditions different from those presented when the equipment was performance tested at the factory. To calculate system effects for air systems, use tables and charts found in AMCA 201, Sections 7 through 10; or in SMACNA's "HVAC Systems--Duct Design," Sections 5 and 6. Compare this data with the design data and installed conditions.
   1. Examine system and equipment installations to verify that they are complete and that testing, cleaning, adjusting specified in individual Specification sections have been performed.
   1. Examine system and equipment test reports.
   1. Examine HVAC system and equipment installations to verify that indicated balancing devices, such as test ports, gage cocks, thermometer wells, flow-control devices, balancing valves and fittings, and manual volume dampers, are properly installed, and their locations are accessible and appropriate for effective balancing and for efficient system and equipment operation.
   1. Examine and identify systems for functional deficiencies that cannot be corrected by adjusting and balancing.
   1. Examine air-handling equipment to ensure clean filters have been installed, bearings are greased, belts are aligned and tight, and equipment with functioning controls is ready for operation.
   1. Examine terminal units, such as variable-air-volume boxes and mixing boxes, to verify that they are accessible and their controls are connected and functioning.
   1. Examine plenum ceilings, utilized for supply air, to verify that they are airtight. Verify that pipe penetrations and other holes are sealed.
   1. Examine strainers for clean screens and proper perforations.
   1. Examine 3-way valves for proper installation for their intended function of diverting or mixing fluid flows.
   1. Examine heat-transfer coils for correct piping connections and for clean and straight fins.
   1. Examine open-piping-system pumps to ensure absence of entrained air in the suction piping.
   1. Examine equipment for installation and for properly operating safety interlocks and controls.
   1. Examine automatic temperature system components to verify the following:
      1. Dampers, valves, and other controlled devices operate by the intended controller.
   1. Dampers and valves are in the position indicated by the controller.
   1. Integrity of valves and dampers for free and full operation and for tightness of fully closed and fully open positions. This includes dampers in multizone units, mixing boxes, and variable-air-volume terminals.
   1. Automatic modulating and shutoff valves, including 2-way valves and 3-way mixing and diverting valves, are properly connected.
   1. Thermostats and humidistats are located to avoid adverse effects of sunlight, drafts, and cold walls.
   1. Sensors are located to sense only the intended conditions.
   1. Sequence of operation for control modes is according to the Contract Documents.
   1. Controller set points are set at design values. Observe and record system reactions to changes in conditions. Record default set points if different from design values.
   1. Interlocked systems are operating.
   1. Changeover from heating to cooling mode occurs according to design values.
   1. Report deficiencies discovered before and during performance of testing, adjusting, and balancing procedures.
1. PREPARATION
   1. Prepare a testing, adjusting, and balancing plan that includes strategies and step-by-step procedures.
   1. Complete system readiness checks and prepare system readiness reports. Verify the following:
      1. Permanent electrical power wiring is complete.
   1. Hydronic systems are filled, clean, and free of air.
   1. Automatic temperature-control systems are operational.
   1. Equipment and duct access doors are securely closed.
   1. Balance, smoke, and fire dampers are open.
   1. Isolating and balancing valves are open and control valves are operational.
   1. Ceilings are installed in critical areas where air-pattern adjustments are required and access to balancing devices is provided.
   1. Windows and doors can be closed so design conditions for system operations can be met.
1. ERECTION, INSTALLATION, APPLICATION

General
 Testing and Balancing Procedures:
      1. Perform testing and balancing procedures on each system according to the procedures contained in NEBB's "Procedural Standards for Testing, Adjusting, and Balancing of Environmental Systems" and this section.
   1. Perform testing and balancing procedures on each system according to the procedures contained in SMACNA's "HVAC Systems--Testing, Adjusting, and Balancing" and this section.
   1. Cut insulation, ducts, pipes, and equipment cabinets for installation of test probes to the minimum extent necessary to allow adequate performance of procedures. After testing and balancing, close probe holes and patch insulation with new materials identical to those removed. Restore vapor barrier and finish according to the insulation Specifications for this Project.
   1. Mark equipment settings with paint or other suitable, permanent identification material, including damper-control positions, valve indicators, fan-speed-control levers, and similar controls and devices, to show final settings.
   1. Fundamental Air Systems' Balancing Procedures:
      1. Prepare test reports for both fans and outlets. Obtain manufacturer's outlet factors and recommended testing procedures. Crosscheck the summation of required outlet volumes with required fan volumes.
   1. Include in the balance report CFM readings for both supply and return/exhaust fans in both the “Full return” and “Full exhaust” damper positions.
   1. Prepare schematic diagrams of systems' "as-built" duct layouts.
   1. For variable-air-volume systems, develop a plan to simulate diversity.
   1. Determine the best locations in main and branch ducts for accurate duct airflow measurements.
   1. Check the airflow patterns from the outside-air louvers and dampers and the return- and exhaust-air dampers, through the supply-fan discharge and mixing dampers.
   1. Locate start-stop and disconnect switches, electrical interlocks, and motor starters.
   1. Verify that motor starters are equipped with properly sized thermal protection.
   1. Check dampers for proper position to achieve desired airflow path.
   1. Check for airflow blockages.
   1. Check condensate drains for proper connections and functioning.
   1. Check for proper sealing of air-handling unit components.
   1. Variable-Air-Volume Systems' Additional Procedures:
      1. Compensating for Diversity:
         1. When the total airflow of all terminal units is more than the fan design airflow volume, place a selected number of terminal units at a maximum set-point airflow condition until the total airflow of the terminal units equals the design airflow of the fan. Select the reduced airflow terminal units so they are distributed evenly among the branch ducts.
   1. Pressure-Independent, Variable-Air-Volume Systems:
      1. After the fan systems have been adjusted, adjust the variable-air-volume systems as follows:
      1. Set outside-air dampers at minimum, and return- and exhaust-air dampers at a position that simulates full-cooling load.
   1. Select the terminal unit that is most critical to the supply-fan airflow and static pressure. Measure static pressure. Adjust system static pressure so the entering static pressure for the critical terminal unit is not less than the sum of the terminal unit manufacturer's recommended minimum inlet static pressure plus the static pressure needed to overcome terminal-unit discharge duct losses.
   1. Measure total system airflow. Adjust to within 10 percent of design airflow.
   1. Set terminal units at maximum airflow and adjust controller or regulator to deliver the designed maximum airflow. Use the terminal unit manufacturer's written instructions to make this adjustment. When total airflow is correct, balance the air outlets downstream from terminal units as described for constant-volume air systems.
   1. Set terminal units at minimum airflow and adjust controller or regulator to deliver the designed minimum airflow. Check air outlets for a proportional reduction in airflow as described for constant-volume air systems.
   1. If air outlets are out of balance at minimum airflow, report the condition but leave the outlets balanced for maximum airflow.
   1. Remeasure the return airflow to the fan while operating at maximum return airflow and minimum outside airflow. Adjust the fan and balance the return-air ducts and inlets as described for constant-volume air systems.
   1. Measure static pressure at the most critical terminal unit and adjust the static-pressure controller at the main supply-air sensing station to ensure adequate static pressure is maintained at the most critical unit.
   1. Record the final fan performance data.
   1. Pressure-Dependent, Variable-Air-Volume Systems without Diversity:
      1. After the fan systems have been adjusted, adjust the variable-air-volume systems as follows:
      1. Balance systems similar to constant-volume air systems.
   1. Set terminal units and supply fan at full-airflow condition.
   1. Adjust inlet dampers of each terminal unit to design airflow and verify operation of the static-pressure controller. When total airflow is correct, balance the air outlets downstream from terminal units as described for constant-volume air systems.
   1. Readjust fan airflow for final maximum readings.
   1. Measure operating static pressure at the sensor that controls the supply fan, if one is installed, and verify operation of the static-pressure controller.
   1. Set supply fan at minimum airflow if minimum airflow is indicated. Measure static pressure to verify that it is being maintained by the controller.
   1. Set terminal units at minimum airflow and adjust controller or regulator to deliver the designed minimum airflow. Check air outlets for a proportional reduction in airflow as described for constant-volume air systems.
   1. If air outlets are out of balance at minimum airflow, report the condition but leave the outlets balanced for maximum airflow.
   1. Measure the return airflow to the fan while operating at maximum return airflow and minimum outside airflow. Adjust the fan and balance the return-air ducts and inlets as described for constant-volume air systems.
   1. Pressure-Dependent, Variable-Air-Volume Systems with Diversity:
      1. After the fan systems have been adjusted, adjust the variable-air-volume systems as follows:
      1. Set system at maximum design airflow by setting the required number of terminal units at minimum airflow. Select the reduced airflow terminal units so they are distributed evenly among the branch ducts.
   1. Adjust supply fan to maximum design airflow with the variable-airflow controller set at maximum airflow.
   1. Set terminal units being tested at full-airflow condition.
   1. Adjust terminal units starting at the supply-fan end of the system and continuing progressively to the end of the system. Adjust inlet dampers of each terminal unit to design airflow. When total airflow is correct, balance the air outlets downstream from terminal units as described for constant-volume air systems.
   1. Adjust terminal units for minimum airflow.
   1. Measure static pressure at the sensor.
   1. Measure the return airflow to the fan while operating at maximum return airflow and minimum outside airflow. Adjust the fan and balance the return-air ducts and inlets as described for constant-volume air systems.
   1. Fundamental Procedures for Hydronic Systems:
      1. Prepare test reports with pertinent design data and number in sequence starting at pump to end of system. Check the sum of branch-circuit flows against approved pump flow rate. Correct variations that exceed plus or minus 5 percent.
   1. Prepare schematic diagrams of systems' "as-built" piping layouts.
   1. Prepare hydronic systems for testing and balancing according to the following, in addition to the general preparation procedures specified above:
      1. Open all manual valves for maximum flow.
   1. Check expansion tank liquid level.
   1. Check makeup-water-station pressure gage for adequate pressure for highest vent.
   1. Check flow-control valves for specified sequence of operation and set at design flow.
   1. Set differential-pressure control valves at the specified differential pressure. Do not set at fully closed position when pump is positive-displacement type, unless several terminal valves are kept open.
   1. Set system controls so automatic valves are wide open to heat exchangers.
   1. Check pump-motor load. If motor is overloaded, throttle main flow-balancing device so motor nameplate rating is not exceeded.
   1. Check air vents for a forceful liquid flow exiting from vents when manually operated.
   1. Hydronic Systems' Balancing Procedures:
      1. Determine water flow at pumps. Use the following procedures, except for positive-displacement pumps:
            1. Verify impeller size by operating the pump with the discharge valve closed. Verify with the pump manufacturer that this will not damage pump. Read pressure differential across the pump. Convert pressure to head and correct for differences in gage heights. Note the point on the manufacturer's pump curve at zero flow and confirm that the pump has the intended impeller size.
   1. Check system resistance. With all valves open, read pressure differential across the pump and mark the pump manufacturer's head-capacity curve. Adjust pump discharge valve until design water flow is achieved.
   1. Verify pump-motor brake horsepower. Calculate the intended brake horsepower for the system based on the pump manufacturer's performance data. Compare calculated brake horsepower with nameplate data on the pump motor. Report conditions where actual amperage exceeds motor nameplate amperage.
   1. Report flow rates that are not within plus or minus 5 percent of design.
   1. Set calibrated balancing valves, if installed, at calculated presettings.
   1. Measure flow at all stations and adjust, where necessary, to obtain first balance.
   1. System components that have Cv rating or an accurately cataloged flow-pressure-drop relationship may be used as a flow-indicating device.
   1. Measure flow at main balancing station and set main balancing device to achieve flow that is 5 percent greater than design flow.
   1. Adjust balancing stations to within specified tolerances of design flow rate as follows:
      1. Determine the balancing station with the highest percentage over design flow.
   1. Adjust each station in turn, beginning with the station with the highest percentage over design flow and proceeding to the station with the lowest percentage over design flow.
   1. Record settings and mark balancing devices.
   1. Measure pump flow rate and make final measurements of pump amperage, voltage, rpm, pump heads, and systems' pressures and temperatures, including outdoor-air temperature.
   1. Measure the differential-pressure control valve settings existing at the conclusions of balancing.
   1. Variable-Flow Hydronic Systems' Additional Procedures:
      1. Balance systems with automatic 2- and 3-way control valves by setting systems at maximum flow through heat-exchange terminals and proceed as specified above for hydronic systems.
   1. Primary-Secondary-Flow Hydronic Systems' Additional Procedures:
      1. Balance the primary system crossover flow first, then balance the secondary system.
   1. Heat Exchangers:
      1. Measure water flow through all circuits.
   1. Adjust water flow to within specified tolerances.
   1. Measure inlet and outlet water temperatures.
   1. Measure inlet steam pressure. Check the setting and operation of automatic temperature-control valves, self-contained control valves, and pressure-reducing valves.
   1. Record safety valve settings.
   1. Verify operation of steam traps.
   1. Motors:
      1. Motors, 1/2 HP and Larger:
         1. Test at final balanced conditions and record the following data:
               1. Manufacturer, model, and serial numbers.
   1. Motor horsepower rating.
   1. Motor rpm.
   1. Efficiency rating if high-efficiency motor.
   1. Nameplate and measured voltage, each phase.
   1. Nameplate and measured amperage, each phase.
   1. Starter thermal-protection-element rating.
   1. Motors Driven by Variable-Frequency Controllers:
      1. Test for proper operation at speeds varying from minimum to maximum. Test the manual bypass for the controller to prove proper operation. Record observations, including controller manufacturer, model and serial numbers, and nameplate data.
   1. Chillers:
      1. Balance water flow through each evaporator and condenser to within specified tolerances of design flow with all pumps operating. With only one chiller operating in a multiple chiller installation, do not exceed the flow for the maximum tube velocity recommended by the chiller manufacturer. Measure and record the following data with each chiller operating at design conditions:
      1. Evaporator water entering and leaving temperatures, pressure drop, and water flow.
   1. Condenser water entering and leaving temperatures, pressure drop, and water flow.
   1. Evaporator and condenser refrigerant temperatures and pressures, using instruments furnished by the chiller manufacturer.
   1. Power factor if factory-installed instrumentation is furnished for measuring kW.
   1. The kW input if factory-installed instrumentation is furnished for measuring kW.
   1. Capacity:
      1. Calculate in tons of cooling.
   1. Air-Cooled Chillers:
      1. Verify condenser-fan rotation and record fan data, including number of fans and entering- and leaving-air temperatures.
   1. Cooling Towers:
      1. Shut off makeup water for the duration of the test, and then make sure the makeup and blow-down systems are fully operational after tests and before leaving the equipment. Perform the following tests and record the results:
      1. Measure condenser water flow to each cell of the cooling tower.
   1. Measure entering- and leaving-water temperatures.
   1. Measure wet- and dry-bulb temperatures of entering air.
   1. Measure wet- and dry-bulb temperatures of leaving air.
   1. Measure condenser water flow rate recirculating through the cooling tower.
   1. Measure cooling tower pump discharge pressure.
   1. Adjust water level and feed rate of makeup-water system.
   1. Condensing Units:
      1. Verify proper rotation of fans and measure entering- and leaving-air temperatures. Record compressor data.
   1. Boilers:
      1. Measure entering- and leaving-water temperatures and water flow.
   1. Heat-Transfer Coils:
      1. Water Coils:
         1. Measure the following data for each coil:
               1. Entering- and leaving-water temperatures.
   1. Water flow rate.
   1. Water pressure drop.
   1. Dry-bulb temperatures of entering and leaving air.
   1. Wet-bulb temperatures of entering and leaving air for cooling coils designed for less than 7500 cfm.
   1. Airflow.
   1. Air pressure drop.
   1. Electric-Heating Coils:
      1. Measure the following data for each coil:
      1. Nameplate data.
   1. Airflow.
   1. Entering- and leaving-air temperatures at full load.
   1. Voltage and amperage input of each phase at full load and at each incremental stage.
   1. Calculated kW at full load.
   1. Fuse or circuit-breaker rating for overload protection.
   1. Temperature Testing:
      1. 
   1. During testing, adjusting, and balancing, report need for adjustment in temperature regulation within the automatic temperature-control system.
   1. Measure indoor wet- and dry-bulb temperatures every other hour for a period of two successive 8-hour days, in each separately controlled zone, to prove correctness of final temperature settings. Measure when the building or zone is occupied.
   1. Measure outside-air, wet- and dry-bulb temperatures.
   1. Fume Hoods:
      1. Determine total airflow into the room where the fume hood is located and balance systems to ensure adequate air supply to all hoods.
   1. Set fume-hood door opening at position of normal use.
   1. Energize the exhaust fan and adjust airflow to provide the indicated average fume-hood face velocity at hood opening.
   1. Measure exhaust airflow volume by measuring airflow by Pitot-tube duct traverse.
   1. Measure air velocity using Pitot-tube traverse method.
   1. Record each face velocity measurement taken at 4- to 6-inch increments over the entire hood door opening.
   1. Calculate the average face velocity by averaging all velocity measurements.
   1. Calculate the airflow volume of exhaust-hood face velocity by multiplying the calculated average face velocity by the opening area. Compare this quantity with exhaust volume at exhaust fan and report duct leakage.
   1. Measure airflow volume supplied by makeup fan. Verify that the makeup system supplies the proper amount of air to keep the space at the indicated pressure with the exhaust systems in all operating conditions.
   1. Retest for average face velocity. Adjust hood baffles, fan drives, and other parts of the system to provide the indicated average face velocity and the indicated auxiliary air-supply percentages.
   1. Retest and adjust the systems until fume-hood performance complies with Contract Documents.
   1. Temperature-Control Verification:
      1. Verify that controllers are calibrated.
   1. Check transmitter and controller locations and note conditions that would adversely affect control functions.
   1. Record controller settings and note variances between set points and actual measurements.
   1. Verify operation of limiting controllers (i.e., high- and low-temperature controllers).
   1. Verify free travel and proper operation of control devices such as damper and valve operators.
   1. Verify sequence of operation of control devices. Note air pressures and device positions and correlate with airflow and water-flow measurements. Note the speed of response to input changes.
   1. Confirm interaction of electrically operated switch transducers.
   1. Confirm interaction of interlock and lockout systems.
   1. Verify main control supply-air pressure and observe compressor and dryer operations.
   1. Record voltages of power supply and controller output. Determine if the system operates on a grounded or nongrounded power supply.
   1. Note operation of electric actuators using spring return for proper fail-safe operations.
   1. Tolerances:
      1. Set HVAC system airflow and water flow rates within the following tolerances:
      1. Supply, Return, and Exhaust Fans:
         1. 0 to plus 10 percent.
   1. Air Outlets and Inlets:
      1. Positive Zones Negative Zones
   1. Supply Air 0 to +10% Supply Air 0 to –10%
   1. Exh/Ret Air 0 to –10% Exh/Ret Air 0 to +10%

*Note: When spaces are balanced to the above criteria, the differential between air in and air out must be maintained.*
   1. Heating-Water Flow Rate:
      1. 0 to minus 10 percent.
   1. Cooling-Water Flow Rate:
      1. 0 to minus 5 percent.
   1. Reporting:
      1. Initial Construction-Phase Report:
         1. Based on examination of the Contract Documents as specified in "Examination" Article above, prepare a report on the adequacy of design for systems' balancing devices. Recommend changes and additions to systems' balancing devices to facilitate proper performance measuring and balancing. Recommend changes and additions to HVAC systems and general construction to allow access for performance measuring and balancing devices.
   1. Status Reports:
      1. As Work progresses, prepare reports to describe completed procedures, procedures in progress, and scheduled procedures. Include a list of deficiencies and problems found in systems being tested and balanced. Prepare a separate report for each system and each building floor for systems serving multiple floors.
   1. Final Report:

General
:
         1. Typewritten, or computer printout in letter-quality font, on standard bond paper, in 3-ring binder, tabulated and divided into sections by tested and balanced systems.
   1. Include a certification sheet in front of binder signed and sealed by the certified testing and balancing engineer.
   1. Include a list of the instruments used for procedures, along with proof of calibration.
   1. Final Report Contents:
      1. In addition to the certified field report data, include the following:
      1. Pump curves.
   1. Fan curves.
   1. Manufacturers' test data.
   1. Field test reports prepared by system and equipment installers.
   1. Other information relative to equipment performance, but do not include approved Shop Drawings and Product Data.

General
 Report Data:
      1. In addition to the form titles and entries, include the following data in the final report, as applicable:
      1. Title page.
   1. Name and address of testing, adjusting, and balancing Agent.
   1. Project name.
   1. Project location.
   1. Architect's name and address.
   1. Engineer's name and address.
   1. Contractor's name and address.
   1. Report date.
   1. Signature of testing, adjusting, and balancing Agent who certifies the report.
   1. Summary of contents, including the following:
      1. Design versus final performance.
   1. Notable characteristics of systems.
   1. Description of system operation sequence if it varies from the Contract Documents.
   1. Nomenclature sheets for each item of equipment.
   1. Data for terminal units, including manufacturer, type size, and fittings.
   1. Notes to explain why certain final data in the body of reports vary from design values.
   1. Test conditions for fans and pump performance forms, including the following:
      1. Settings for outside-, return-, and exhaust-air dampers.
   1. Conditions of filters.
   1. Cooling coil, wet- and dry-bulb conditions.
   1. Face and bypass damper settings at coils.
   1. Fan drive settings, including settings and percentage of maximum pitch diameter.
   1. Inlet vane settings for variable-air-volume systems.
   1. Settings for supply-air, static-pressure controller.
   1. Other system operating conditions that affect performance.
   1. System Diagrams:
      1. Include schematic layouts of air and hydronic distribution systems. Present with single-line diagrams and include the following:
      1. Quantities of outside, supply, return, and exhaust airflows.
   1. Water and steam flow rates.
   1. Duct, outlet, and inlet sizes.
   1. Pipe and valve sizes and locations.
   1. Terminal units.
   1. Balancing stations.
   1. Air-Handling Unit Test Reports:
      1. For air-handling units with coils, include the following:
      1. Unit Data:
         1. Include the following:
               1. Unit identification.
   1. Location.
   1. Make and type.
   1. Model number and unit size.
   1. Manufacturer's serial number.
   1. Unit arrangement and class.
   1. Discharge arrangement.
   1. Sheave make, size in inches, and bore.
   1. Sheave dimensions, center-to-center and amount of adjustments in inches.
   1. Number of belts, make, and size.
   1. Number of filters, type, and size.
   1. Motor Data:
      1. Include the following:
      1. Make and frame type and size.
   1. Horsepower and rpm.
   1. Volts, phase, and hertz.
   1. Full-load amperage and service factor.
   1. Sheave make, size in inches, and bore.
   1. Sheave dimensions, center-to-center and amount of adjustments in inches.
   1. Test Data:
      1. Include design and actual values for the following:
      1. Total airflow rate in cfm.
   1. Total system static pressure in inches wg.
   1. Fan rpm.
   1. Discharge static pressure in inches wg.
   1. Filter static-pressure differential in inches wg.
   1. Preheat coil static-pressure differential in inches wg.
   1. Cooling coil static-pressure differential in inches wg.
   1. Heating coil static-pressure differential in inches wg.
   1. Outside airflow in cfm.
   1. Return airflow in cfm.
   1. Outside-air damper position.
   1. Return-air damper position.
   1. Vortex damper position.
   1. Apparatus-Coil Test Reports:
      1. For apparatus coils, include the following:
      1. Coil Data:
         1. Include the following:
               1. System identification.
   1. Location.
   1. Coil type.
   1. Number of rows.
   1. Fin spacing in fins per inch.
   1. Make and model number.
   1. Face area in sq. ft.
   1. Tube size in DN.
   1. Tube and fin materials.
   1. Circuiting arrangement.
   1. Test Data:
      1. Include design and actual values for the following:
      1. Airflow rate in cfm.
   1. Average face velocity in fpm.
   1. Air pressure drop in inches wg.
   1. Outside-air, wet- and dry-bulb temperatures in deg F.
   1. Return-air, wet- and dry-bulb temperatures in deg F.
   1. Entering-air, wet- and dry-bulb temperatures in deg F.
   1. Leaving-air, wet- and dry-bulb temperatures in deg F.
   1. Water flow rate in gpm.
   1. Water pressure differential in feet of head or psig.
   1. Entering-water temperature in deg F.
   1. Leaving-water temperature in deg F.
   1. Refrigerant expansion valve and refrigerant types.
   1. Refrigerant suction pressure in psig.
   1. Refrigerant suction temperature in deg F.
   1. Inlet steam pressure in psig.
   1. Gas- and Oil-Fired Heat Apparatus Test Reports:
      1. In addition to the manufacturer's factory startup equipment reports, include the following:
      1. Unit Data:
         1. Include the following:
               1. System identification.
   1. Location.
   1. Make and type.
   1. Model number and unit size.
   1. Manufacturer's serial number.
   1. Fuel type in input data.
   1. Output capacity in Btuh.
   1. Ignition type.
   1. Burner-control types.
   1. Motor horsepower and rpm.
   1. Motor volts, phase, and hertz.
   1. Motor full-load amperage and service factor.
   1. Sheave make, size in inches, and bore.
   1. Sheave dimensions, center-to-center and amount of adjustments in inches.
   1. Test Data:
      1. Include design and actual values for the following:
      1. Total airflow rate in cfm.
   1. Entering-air temperature in deg F.
   1. Leaving-air temperature in deg F.
   1. Air temperature differential in deg F.
   1. Entering-air static pressure in inches wg.
   1. Leaving-air static pressure in inches wg.
   1. Air static-pressure differential in (inches wg.
   1. Low-fire fuel input in Btuh.
   1. High-fire fuel input in Btuh.
   1. Manifold pressure in psig.
   1. High-temperature-limit setting in deg F.
   1. Operating set point in Btuh.
   1. Motor voltage at each connection.
   1. Motor amperage for each phase.
   1. Heating value of fuel in Btuh.
   1. Electric-Coil Test Reports:
      1. For electric furnaces, duct coils, and electric coils installed in central-station air-handling units, include the following:
      1. Unit Data:
         1. Include the following:
               1. System identification.
   1. Location.
   1. Coil identification.
   1. Capacity in Btuh.
   1. Number of stages.
   1. Connected volts, phase, and hertz.
   1. Rated amperage.
   1. Airflow rate in cfm.
   1. Face area in sq. ft.
   1. Minimum face velocity in fpm.
   1. Test Data:
      1. Include design and actual values for the following:
      1. Heat output in Btuh.
   1. Airflow rate in cfm.
   1. Air velocity in fpm.
   1. Entering-air temperature in deg F.
   1. Leaving-air temperature in deg F.
   1. Voltage at each connection.
   1. Amperage for each phase.
   1. Fan Test Reports:
      1. For supply, return, and exhaust fans, include the following:
      1. Fan Data:
         1. Include the following:
               1. System identification.
   1. Location.
   1. Make and type.
   1. Model number and size.
   1. Manufacturer's serial number.
   1. Arrangement and class.
   1. Sheave make, size in inches, and bore.
   1. Sheave dimensions, center-to-center and amount of adjustments in inches.
   1. Motor Data:
      1. Include the following:
      1. Make and frame type and size.
   1. Horsepower and rpm.
   1. Volts, phase, and hertz.
   1. Full-load amperage and service factor.
   1. Sheave make, size in inches, and bore.
   1. Sheave dimensions, center-to-center and amount of adjustments in inches.
   1. Number of belts, make, and size.
   1. Test Data:
      1. Include design and actual values for the following:
      1. Total airflow rate in cfm.
   1. Total system static pressure in inches wg.
   1. Fan rpm.
   1. Discharge static pressure in inches wg.
   1. Suction static pressure in inches wg.
   1. Round, Flat-Oval, and Rectangular Duct Traverse Reports:
      1. Include a diagram with a grid representing the duct cross-section and record the following:
      1. Report Data:
         1. Include the following:
               1. System and air-handling unit number.
   1. Location and zone.
   1. Traverse air temperature in deg F.
   1. Duct static pressure in Inches wg.
   1. Duct size in inches.
   1. Duct area in sq. m (sq. ft.).
   1. Design airflow rate in Cfm.
   1. Design velocity in m/s (fpm).
   1. Actual airflow rate in Cfm.
   1. Actual average velocity in m/s (fpm).
   1. Barometric pressure in Pa (psig).
   1. Air-Terminal-Device Reports:
      1. For terminal units, include the following:
      1. Unit Data:
         1. Include the following:
               1. System and air-handling unit identification.
   1. Location and zone.
   1. Test apparatus used.
   1. Area served.
   1. Air-terminal-device make.
   1. Air-terminal-device number from system diagram.
   1. Air-terminal-device type and model number.
   1. Air-terminal-device size.
   1. Air-terminal-device effective area in sq. m (sq. ft.).
   1. Test Data:
      1. Include design and actual values for the following:
      1. Airflow rate in cfm.
   1. Air velocity in m/s (fpm).
   1. Preliminary airflow rate as needed in cfm.
   1. Preliminary velocity as needed in m/s (fpm).
   1. Final airflow rate in cfm.
   1. Final velocity in m/s (fpm).
   1. Space temperature in deg F.
   1. System-Coil Reports:
      1. For reheat coils and water coils of terminal units, include the following:
      1. Unit Data:
         1. Include the following:
               1. System and air-handling unit identification.
   1. Location and zone.
   1. Room or riser served.
   1. Coil make and size.
   1. Flowmeter type.
   1. Test Data:
      1. Include design and actual values for the following:
      1. Airflow rate in cfm.
   1. Entering-water temperature in deg F.
   1. Leaving-water temperature in deg F.
   1. Water pressure drop in feet of head or psig.
   1. Entering-air temperature in deg F.
   1. Leaving-air temperature in deg F.
   1. Packaged Chiller Reports:
      1. For each chiller, include the following:
      1. Unit Data:
         1. Include the following:
               1. Unit identification.
   1. Make and model number.
   1. Manufacturer's serial number.
   1. Refrigerant type and capacity in gal. (L).
   1. Starter type and size.
   1. Starter thermal protection size.
   1. Condenser Test Data:
      1. Include design and actual values for the following:
      1. Refrigerant pressure in Btuh.
   1. Refrigerant temperature in deg F.
   1. Entering-water temperature in deg F.
   1. Leaving-water temperature in deg F.
   1. Entering-water pressure in feet of head or psig.
   1. Water pressure differential in feet of head or psig.
   1. Evaporator Test Reports:
      1. Include design and actual values for the following:
      1. Refrigerant pressure in Btuh.
   1. Refrigerant temperature in deg F.
   1. Entering-water temperature in deg F.
   1. Leaving-water temperature in deg F.
   1. Entering-water pressure in feet of head or psig.
   1. Water pressure differential in feet of head or psig.
   1. Compressor Test Data:
      1. Include design and actual values for the following:
      1. Make and model number.
   1. Manufacturer's serial number.
   1. Suction pressure in Btuh.
   1. Suction temperature in deg F.
   1. Discharge pressure in Btuh.
   1. Discharge temperature in deg F.
   1. Oil pressure in Btuh.
   1. Oil temperature in deg F.
   1. Voltage at each connection.
   1. Amperage for each phase.
   1. The kW input.
   1. Crankcase heater kW.
   1. Chilled water control set point in deg F.
   1. Condenser water control set point in deg F.
   1. Refrigerant low-pressure-cutoff set point in Btuh.
   1. Refrigerant high-pressure-cutoff set point in Btuh.
   1. Refrigerant Test Data:
      1. Include design and actual values for the following:
      1. Oil level.
   1. Refrigerant level.
   1. Relief valve setting in Btuh.
   1. Unloader set points in Btuh.
   1. Percentage of cylinders unloaded.
   1. Bearing temperatures in deg F.
   1. Vane position.
   1. Low-temperature-cutoff set point in deg F.
   1. Compressor and Condenser Reports:
      1. For refrigerant side of unitary systems, stand-alone refrigerant compressors, air-cooled condensing units, or water-cooled condensing units, include the following:
      1. Unit Data:
         1. Include the following:
               1. Unit identification.
   1. Location.
   1. Unit make and model number.
   1. Manufacturer's compressor serial numbers.
   1. Compressor make.
   1. Compressor model and serial numbers.
   1. Refrigerant weight in kg (lb).
   1. Low ambient temperature cutoff in deg F.
   1. Test Data:
      1. Include design and actual values for the following:
      1. Inlet-duct static pressure in Inches wg.
   1. Outlet-duct static pressure in Inches wg.
   1. Entering-air, dry-bulb temperature in deg F.
   1. Leaving-air, dry-bulb temperature in deg F.
   1. Condenser entering-water temperature in deg F.
   1. Condenser leaving-water temperature in deg F.
   1. Condenser water temperature differential in deg F.
   1. Condenser entering-water pressure in feet of head or psig.
   1. Condenser leaving-water pressure in feet of head or psig.
   1. Condenser water pressure differential in feet of head or psig.
   1. Control settings.
   1. Unloader set points.
   1. Low-pressure-cutout set point in Btuh.
   1. High-pressure-cutout set point in Btuh.
   1. Suction pressure in Btuh.
   1. Suction temperature in deg F.
   1. Condenser refrigerant pressure in Btuh.
   1. Condenser refrigerant temperature in deg F.
   1. Oil pressure in Btuh.
   1. Oil temperature in deg F.
   1. Voltage at each connection.
   1. Amperage for each phase.
   1. The kW input.
   1. Crankcase heater kW.
   1. Number of fans.
   1. Condenser fan rpm.
   1. Condenser fan airflow rate in Cfm.
   1. Condenser fan motor make, frame size, rpm, and horsepower.
   1. Condenser fan motor voltage at each connection.
   1. Condenser fan motor amperage for each phase.
   1. Cooling Tower or Condenser Test Reports:
      1. For cooling towers or condensers, include the following:
      1. Unit Data:
         1. Include the following:
               1. Unit identification.
   1. Make and type.
   1. Model and serial numbers.
   1. Nominal cooling capacity in kW (tons).
   1. Refrigerant type and weight in kg (lb).
   1. Water-treatment chemical feeder and chemical.
   1. Number and type of fans.
   1. Fan motor make, frame size, rpm, and horsepower.
   1. Fan motor voltage at each connection.
   1. Sheave make, size in inches, and bore.
   1. Sheave dimensions, center-to-center and amount of adjustments in inches.
   1. Number of belts, make, and size.
   1. Pump Test Data:
      1. Include design and actual values for the following:
      1. Make and model number.
   1. Manufacturer's serial number.
   1. Motor make and frame size.
   1. Motor horsepower and rpm.
   1. Voltage at each connection.
   1. Amperage for each phase.
   1. Water flow rate in gpm.
   1. Water Test Data:
      1. Include design and actual values for the following:
      1. Entering-water temperature in deg F.
   1. Leaving-water temperature in deg F.
   1. Water temperature differential in deg F.
   1. Entering-water pressure in feet of head or psig.
   1. Leaving-water pressure in feet of head or psig.
   1. Water pressure differential in feet of head or psig.
   1. Water flow rate in gpm.
   1. Bleed water flow rate in gpm.
   1. Air Data:
      1. Include design and actual values for the following:
      1. Duct airflow rate in Cfm.
   1. Inlet-duct static pressure in Inches wg.
   1. Outlet-duct static pressure in Inches wg.
   1. Average entering-air, wet-bulb temperature in deg F.
   1. Average leaving-air, wet-bulb temperature in deg F.
   1. Ambient wet-bulb temperature in deg F.
   1. Heat-Exchanger/Converter Test Reports:
      1. For steam and hot-water heat exchangers, include the following:
      1. Unit Data:
         1. Include the following:
               1. Unit identification.
   1. Location.
   1. Service.
   1. Make and type.
   1. Model and serial numbers.
   1. Ratings.
   1. Steam Test Data:
      1. Include design and actual values for the following:
      1. Inlet pressure in Btuh.
   1. Condensate flow rate in gpm.
   1. Primary Water Test Data:
      1. Include design and actual values for the following:
      1. Entering-water temperature in deg F.
   1. Leaving-water temperature in deg F.
   1. Entering-water pressure in feet of head or psig.
   1. Water pressure differential in feet of head or psig.
   1. Water flow rate in gpm.
   1. Secondary Water Test Data:
      1. Include design and actual values for the following:
      1. Entering-water temperature in deg F.
   1. Leaving-water temperature in deg F.
   1. Entering-water pressure in feet of head or psig.
   1. Water pressure differential in feet of head or psig.
   1. Water flow rate in gpm.
   1. Pump Test Reports:
      1. For pumps, include the following data. Calculate impeller size by plotting the shutoff head on pump curves.
   1. Unit Data:
      1. Include the following:
      1. Unit identification.
   1. Location.
   1. Service.
   1. Make and size.
   1. Model and serial numbers.
   1. Water flow rate in gpm.
   1. Water pressure differential in feet of head or psig.
   1. Required net positive suction head in feet of head or psig.
   1. Pump rpm.
   1. Impeller diameter in inches.
   1. Motor make and frame size.
   1. Motor horsepower and rpm.
   1. Voltage at each connection.
   1. Amperage for each phase.
   1. Full-load amperage and service factor.
   1. Seal type.
   1. Test Data:
      1. Include design and actual values for the following:
      1. Static head in feet of head or psig.
   1. Pump shutoff pressure in feet of head or psig.
   1. Actual impeller size in inches.
   1. Full-open flow rate in gpm.
   1. Full-open pressure in feet of head or psig.
   1. Final discharge pressure in feet of head or psig.
   1. Final suction pressure in feet of head or psig.
   1. Final total pressure in feet of head or psig.
   1. Final water flow rate in gpm.
   1. Voltage at each connection.
   1. Amperage for each phase.
   1. Pump Impeller Trimming for Energy Conservation:
      1. After systems with constant speed base mounted centrifugal pumps, 15 hp and larger, have been adjusted and balanced, using flow and amperage readings and the pump curves, determine whether a minimum of 3 horsepower could be saved by impeller trimming in accordance with ASHRAE Standard 90.1. If such is the case, submit results for approval prior to advising the installing contractor of the amount of trimming required.
   1. Boiler Test Reports:
      1. For boilers, include the following:
      1. Unit Data:
         1. Include the following:
               1. Unit identification.
   1. Location.
   1. Service.
   1. Make and type.
   1. Model and serial numbers.
   1. Fuel type and input in Btuh.
   1. Number of passes.
   1. Ignition type.
   1. Burner-control types.
   1. Voltage at each connection.
   1. Amperage for each phase.
   1. Test Data:
      1. Include design and actual values for the following:
      1. Operating pressure in Btuh.
   1. Operating temperature in deg F.
   1. Entering-water temperature in deg F.
   1. Leaving-water temperature in deg F.
   1. Number of safety valves and sizes in NPS.
   1. Safety valve settings in Btuh.
   1. High-limit setting in Btuh.
   1. Operating-control setting.
   1. High-fire set point.
   1. Low-fire set point.
   1. Voltage at each connection.
   1. Amperage for each phase.
   1. Draft fan voltage at each connection.
   1. Draft fan amperage for each phase.
   1. Manifold pressure in Btuh.
   1. Additional Tests:
      1. Within 90 days of completing testing, adjusting, and balancing, perform additional testing and balancing to verify that balanced conditions are being maintained throughout and to correct unusual conditions.
   1. Seasonal Periods:
      1. If initial testing, adjusting, and balancing procedures were not performed during near-peak summer and winter conditions, perform additional inspections, testing, and adjusting during near-peak summer and winter conditions.
1. END OF SECTION 230593

