---
title: HVAC Insulation
section: '230700'
divNumb: 23
divName: Heating Ventilating and Air Conditioning
subgroup: Facility Services
tags: ['Facility', 'Services', 'Heating', 'Ventilating', 'Air', 'Conditioning', 'HVAC', 'Insulation']
navigation:
  key: HVAC Insulation
  parent: Heating Ventilating and Air Conditioning
  order: 700.0
---


## General

1. RELATED DOCUMENTS
   1. Drawings and general provisions of the Contract, including General and Supplementary Conditions and Division 1 Specification Sections, apply to this Section.
1. SUMMARY
   1. This Section includes the thermal insulation for heated and cooled mechanical equipment, piping and ductwork provided in other Division 23 sections of the Specifications. 
1. REFERENCES
   1. American Society of Testing and Materials (ASTM)
   1. C165 - Test Method for Measuring Compressive Properties of Thermal Insulations.
   1. C177 - Test Method for Steady-State Heat Flux Measurements and Thermal Transmission Properties by Means of the Guarded-Hot-Plate Apparatus.
   1. C203 - Test Methods for Breaking Load and Flexural Properties of Block-Type Thermal Insulation.
   1. C209 - Test Methods for Cellulosic Insulating Board.
   1. C240 - Test Method of Testing Cellular Glass Insulation Block.
   1. C272 - Test Method for Water Absorption of Core Materials for Structural Sandwich Constructions.
   1. C273 – Test Method for Shear Properties of Sandwich Core Materials.
   1. C302 - Test Method for Density of Preformed Pipe-Covering-Type Thermal Insulation.
   1. C303 - Test Method for Density of Preformed Block-Type Thermal Insulation.
   1. C335 - Test Method for Steady-State Heat Transfer Properties of Horizontal Pipe Insulation.
   1. C356 - Test Method for Linear Shrinkage of Preformed High-Temperature Thermal Insulation Subjected to Soaking Heat.
   1. C411 - Test Method for Hot-Surface Performance of High-Temperature Thermal Insulation.
   1. C421 - Test Method for Tumbling Friability of Preformed Block-Type Thermal Insulation.
   1. C450 – Practice for Prefabrication and Field Fabrication of Thermal Insulating Fitting Covers for NPS Piping, Vessel Lagging, and Dished Head Segments.
   1. C518 - Test Method for Steady-State Heat Flux Measurements and Thermal Transmission Properties by Means of the Heat Flow Meter Apparatus.
   1. C533 - Specification for Calcium Silicate Block and Pipe Thermal Insulation.
   1. C534 - Specification for Preformed Flexible Elastomeric Cellular Insulation in Sheet and Tubular Form.
   1. C547 - Specification for Mineral Fiber Preformed Pipe Insulation.
   1. C552 - Specification for Cellular Glass Thermal Insulation.
   1. C585 – Practice for Inner and Outer Diameters of Rigid Thermal Insulation for Nominal Sizes of Pipe and Tubing (NPS) System.
   1. C591 - Specification for Unfaced Preformed Rigid Cellular Polyisocyanurate Thermal Insulation.
   1. C610 - Specification for Expanded Perlite Block and Pipe Thermal Insulation.
   1. C612 - Specification for Mineral Fiber Block and Board Thermal Insulation.
   1. C623 - Test Method for Young's Modulus, Shear Modulus, and Poisson's Ratio for Glass and Glass-Ceramics by Resonance.
   1. C755 - Practice for Selection of Vapor Retarders for Thermal Insulation.
   1. C795 - Specification for Thermal Insulation for Use in Contact with Austenitic Stainless Steel.
   1. C921 - Practice for Determining the Properties of Jacketing Materials for Thermal Insulation.
   1. C1126 - Specification for Faced or Unfaced Rigid Cellular Phenolic Thermal Insulation.
   1. C1136 - Specification for Flexible, Low Permeance Vapor Retarders for Thermal Insulation.
   1. D635 - Test Method for Rate of Burning and/or Extent and Time of Burning of Self-Supporting Plastics in a Horizontal Position.
   1. D696 – Test Method for Coefficient of Thermal Expansion of Plastics Between –30o C and 30o C.
   1. D1056 - Specification for Flexible Cellular Materials - Sponge or Expanded Rubber.
   1. D1149 - Test Method for Rubber Deterioration - Surface Ozone Cracking in a Chamber.
   1. D1622 - Test Method for Apparent Density of Rigid Cellular Plastics.
   1. D1784 - Specification for Rigid Poly(Vinyl Chloride) (PVC) Compounds and Chlorinated Poly(Vinyl Chloride) (CPVC) Compounds.
   1. D2842 - Test Method for Water Absorption of Rigid Cellular Plastics.
   1. E96 - Test Method for Water Vapor Transmission Materials.
   1. E119 - Method for Fire Tests of Building Construction and Materials.
   1. E136 - Test Method for Behavior of Materials in a Vertical Tube Furnace at 750oC.
   1. E228 - Test Method for Linear Thermal Expansion of Solid Materials With a Vitreous Silica Dilatometer.
   1. Midwest Insulation Contractors Association (MICA)
   1. National Commercial and Industrial Insulation Standards.
   1. National Fire Protection Association (NFPA)
   1. 90A - Standard for Installation of Air-Conditioning and Ventilating Systems.
   1. 90B - Installation of Warm Air Heating and Air Conditioning Systems.
   1. Underwriters Laboratories Inc. (UL)
   1. 790 - Test for Fire Resistance of Roof Covering Materials.
1. DEFINITION OF LOCATIONS SCHEDULE
   1. Finished and Unfinished Areas 

"Finished areas" are areas where floor, walls, ceilings, trim, or exposed steel are painted, tiled, or similarly finished. 

"Unfinished areas" are areas with unpainted walls. 
   1. Exposed and Concealed Areas 

"Exposed areas" are finished areas and other areas used by personnel in the normal use of the building, such as boiler room, fan rooms, mechanical rooms, and storage rooms. 

"Concealed areas" are pipe tunnels, covered pipe trenches, spaces inside walls, duct or pipe shafts, spaces above dropped ceilings, unfinished attic spaces, crawl spaces, and space below access floor. 
1. SYSTEM DESCRIPTION** 
   1. Design Requirements 
   1. Heated piping systems to be insulated 
   1. Hot water heating supply and return. 
   1. Heated piping systems and components not to be insulated 
   1. Heating water piping within enclosures of finned radiation, convectors and heating and ventilating units. 
   1. Vents to atmosphere, discharges from safety and relief valves, except where burn protection for operating personnel dictates. 
   1. Overflow and drain lines from heating equipment. 
   1. Unions in all locations. 
   1. Ambient and chilled piping systems to be insulated 
   1. Chilled water supply and return. 
   1. Glycol heat recovery supply and return 
   1. Drain lines from cooling coil drain pans not located in mechanical equipment rooms.
   1. Condenser water (when cooling tower is used for water side economizer only). 
   1. Heated equipment to be insulated 
   1. Converters and heat exchangers. 
   1. Heating hot water expansion tanks.
   1. Air separators.
   1. Ambient and chilled equipment to be insulated. 
   1. Chilled water tanks including expansion tanks and air separators. 
   1. Refrigeration machine components. 
   1. Chilled water pumps. 
   1. Chilled water heat exchangers. 
   1. Cooling coil drain pans. 
   1. Air handling apparatus and ductwork to be insulated 
   1. Outside air intake plenums and ducts. 
   1. Air conditioning supply ducts outside of conditioned space. 
   1. Re-heat coil casings and return bends in ductwork and at air terminal units above non-plenum ceilings and non-conditioned spaces only.
   1. Supply air diffuser bodies in non-plenum ceiling spaces.
   1. Return air ducts for air conditioning systems in mechanical equipment rooms and exposed in non-air conditioned spaces, in ceiling cavities over non-air conditioned spaces or outdoor locations.
   1. Relief air ducts downstream of the relief air damper.
   1. Heating and ventilating supply ducts. 
   1. Air handling apparatus and ductwork not to be insulated 
   1. Double wall air handling unit housings and plenums. 
   1. Air conditioning ducts exposed to view in air conditioned areas. 
1. SUBMITTALS** 
   1. Refer to requirements in Division 22, “Common Work Results for Plumbing.”
   1. Product Data
   1. Submit description, heat transfer coefficients, characteristics, and compliance with specified flame spread and smoke development ratings for insulation, jackets and adhesives on insulated systems. 
   1. Schedules
   1. Submit schedules of thicknesses for each insulated system, including each pipe size for each insulated piping system. 
   1. Samples
   1. Submit Samples of each type of insulation and insulation system proposed for use on the Project. 
1. STORAGE AND HANDLING
   1. Store insulation and accessory materials in a manner that protects them from damage due to moisture and temperature. Store all flammable materials away from ignition sources such as welding operations.
   1. Store mastics, adhesives and sealers where temperature ranges required by the material manufacturer can be maintained.
   1. Keep all insulation material dry and off the ground and provide adequate protection against moisture and inadequate drainage. Remove and replace wet or damaged material.
1. WARRANTY** 
   1. Refer to requirements in Division 23, “Common Work Results for HVAC.”
1. PRODUCTS

## General

   1. Provide insulation, binders, vapor barriers, jackets, adhesives, coatings, tapes and sealers furnished under this section which are listed and labeled by a nationally recognized certifying organization such as Underwriters Laboratories Inc., OmegaPoint, or Southwest Research Institute as having a flame spread rating of 25 or less and smoke development rating of 50 or less when tested in accordance with ASTM E84, unless otherwise specified. 
   1. Provide pipe insulation in pre-molded, 3- or 6-foot-long sections, split ready for application or split with factory applied vapor barrier attached. 
   1. Do not use wheat paste, mold-breeding and mold-sustaining organic materials. 
   1. Provide insulation materials which are 100 percent asbestos free. 
1. MANUFACTURERS** 
   1. Fiberglass Insulation 
   1. Owens-Corning Fiberglas Corporation; Johns Manville; Manson Insulation, Inc.; or Knauf Fiber Glass. 
   1. Cellular Glass Insulation 
   1. Pittsburgh Corning Corporation “Foamglas”; Cell-U-Foam Corp. “Ultra-CUF 1031”.
   1. Elastomeric Cellular Thermal Pipe Insulation 
   1. Armacell "AP Armaflex"; Accessible Products Co. "Techlite"; "Imcoshield"; or Rubatex Corp. Insulation with self-sealing longitudinal joints is acceptable.
   1. Elastomeric Cellular Thermal Sheet and Roll Insulation 
   1. Armacell "AP Armaflex", or Accessible Products Co. "Techlite" sheet and roll insulation. Insulation with a self-adhering back is acceptable.
   1. Calcium Silicate Insulation 
   1. Johns Manville "Thermo-Gold" or Calsilite Group "Calsilite”.
   1. Ceramic Fiber Insulation 
   1. Johns Manville “Super Firetemp” wrap; Great Lakes Textiles, Inc. “Firestop Blanket”; or Unifrax Corporation "FyreWrap".
   1. Phenolic Foam Insulation
   1. Tarec Insulation, Cape Insulation Products, Kingspan Corp.
   1. Expanded Perlite Insulation 
   1. Knauf "Temperlite 1200"; Calsilite Group “Sproule WR-1200 Perlite”.
   1. Mineral Wool Insulation 
   1. Fibrex Insulations Inc.; Owens Corning “Paroc”; Roxul “1200”; Rock Wool Mfg. Co. “Delta PF” or “Delta PC”.
   1. Polyisocyanurate (PIR) Unfaced Rigid Insulation 
   1. The Dow Chemical Company “TRYMER* 2000”; Tarec “Ecopir 33”; Apache “Iso-25”.
   1. Extruded Foamed Polystyrene (XPS) Thermal Insulation 
   1. The Dow Chemical Company “STYROFOAM*PIB”; Owens Corning “Foamular 250”. NOTE:
      1. This material does NOT meet the 25/50 flame/smoke requirement and should only be used where permitted by code.
   1. Adhesives, Mastics, Coatings and Sealants 
   1. Foster Products Div., H.B. Fuller Co.; I-C Adhesives Co.; Chicago Mastic Co.; Childers Products Co. or St. Clair Rubber Co.; and as specified in 
Execution
.
   1. Vapor Barriers
   1. Ambient and chilled systems indoor:
      1. All Service Jacket (ASJ) consisting of 0.00035 inch thick aluminum foil laminated to two sheets of Kraft paper by flame retardant adhesive or 0.001-inch–thick aluminum foil. Provide the complete laminated product reinforced with yarn spacing at 5 per inch, Dow “Saran 540” or VyTech “Atlas VRP”.
   1. Ambient and chilled systems outdoor and cold systems indoor and outdoor:
      1. Dow “Saran 560”, Alpha “Alaflex Style 13 MAM” or Polyguard “Insulrap 30” 
   1. Jacketing 
   1. Indoor general:
      1. 20-mil-thick pvc with 25/50 flame and smoke per ASTM E84. Indoor cold piping and equipment:
      1. 0.030-inch with 25/50 flame and smoke per ASTM E84. 
   1. Outdoor Waterproofing 
   1. Smooth aluminum jacketing, 0.016-inch thick for pipe and 0.024-inch thick with vapor barrier for equipment.
1. PIPE INSULATION SCHEDULE
   1. Glass fiber, pre-formed, rigid, molded insulation with vapor barrier consisting of white Kraft paper reinforced with glass fiber yarn and bonded to aluminum foil, with self-sealing longitudinal laps and butt strips. Provide insulation with a thermal conductivity 'k' of 0.23 Btu/hr/sq. ft./degree F/in. at 75 degrees F mean temperature with a minimum service temperature of 55 degrees F and a maximum service temperature of 850 degrees F. Provide insulation and jacketing conforming to the following standards:
    1. ASTM C335, C356, C411, C518, C547, C795, C1136.
   1. Cellular glass insulation with vapor barrier consisting of inorganic, foamed or cellular glass, annealed, rigid hermetically sealed cells with an ASTM C921, Type 1, factory-applied, polymer-modified bituminous compound reinforced with a 4-mil, high density, cross laminate, polyethylene top film. Provide insulation with a thermal conductivity 'k' of 0.32 Btu/hr/sq. ft./degree F/in. at 75 degrees F mean temperature with a minimum service temperature of -60 degrees F and a maximum service temperature of 900 degrees F. Provide insulation and jacketing conforming to the following standards:
    1. ASTM C177, C203, C240, C303, C518, C552, C623, E96, E228.
   1. Pre-formed half-cylinder felted mineral wool insulation bonded with a high temperature binder, with a thermal conductivity ‘k’ of 0.24 BTU-inch per hour per sq. ft. per degree F at a mean temperature of 75 degrees F with a minimum service temperature of 55 degrees F and a maximum service temperature of 1200 degrees F, with a melting point of 2000 degrees F and a flame spread rating of 5 and a smoke developed rating of 0 when tested in accordance with ASTM E84. Provide insulation that conforms to the following:
    1. ASTM C356, C411, C518, C547, C585, E84, E136
   1. Elastomeric cellular pipe and fitting insulation with a maximum flame spread rating of 25 and a maximum smoke developed rating of 50 or less at the thickness of intended use when tested in accordance with ASTM E84. Seal longitudinal and butt seams with a waterproof vapor retardant adhesive. Provide insulation with a conductivity 'k' of 0.27 Btu/hr/sq. ft./degree F/in. at 75 degrees F mean temperature with a minimum service temperature of 40 degrees F and a maximum service temperature of 200 degrees F. Elastomeric cellular pipe insulation in excess of 1-inch thickness will be permitted in Mechanical Equipment Rooms not used as return plenum and outdoor locations only. Provide insulation conforming to the following standards:
    1. ASTM C177, C335, C534, D1056, D1149, E84, E96.
   1. Polyisocyanurate rigid insulation with a factory applied vapor barrier, with self-sealing laps an separate self-adhesive butt strips. Provide insulation with a maximum flame spread rating of 25 and a maximum smoke developed rating of 50 in accordance with ASTM E84 in thickness up through 1-1/2 inches. Minimum service temperature use:
      1. -60 degrees F and maximum temperature use:
      1. 300 degrees F. Provide insulation with a thermal conductivity ‘k’ of 0.19 Btu/hr/sq. ft./degree F/in. at 75 degrees F mean temperature. Minimum density of 2 lb/cu. ft. Polisocyanurate insulation in excess of 1-1/2-inch thickness will be permitted in Mechanical Equipment Rooms not used as return air plenums and outdoor locations only. Provide insulation conforming to the following standards:
    1. ASTM C177 or 518, C272, C335, C591, C1136, D2842, E84, E96.
   1. Extruded foamed polystyrene thermal insulation with a factory applied vapor barrier, with self-sealing laps and separate self-adhesive butt strips. Minimum service temperature use:
      1. -60 degrees F and maximum temperature use:
      1. 165 degrees F. Provide insulation with a thermal conductivity, ‘k’ of 0.26 Btu/hr/sq. ft./degree F/in. at 75 degrees F mean temperature. Extruded Foamed Polystyrene will be permitted in Mechanical Equipment Rooms not used as return air plenums and outdoor locations only. Provide insulation conforming to the following standards:
    1. ASTM C177 or 518, C272, C335, C755, C1136, D2842, E96.
   1. Phenolic foam rigid thermal insulation with a factory applied vapor barrier, with self-sealing laps and separate self-adhesive butt strips. Minimum service temperature of -60 degrees F and a maximum service temperature of 250 degrees F. Provide insulation with a thermal conductivity, ‘k’ of 0.13 Btu/hr/sq. ft./degree F/in. at 75 degrees F mean temperature. Minimum density of 2.2 lb. cu/ ft. Provide insulation and jacketing conforming to the following standards:
      1. 
    1. ASTM C177 or C518, C273, C411, C1126, D696, D1622, D2842, E84, E96 
   1. Calcium silicate molded high temperature, block insulation, provided in half sections. Provide insulation with a maximum flame spread and smoke developed rating of 0 in accordance with ASTM E84, with a minimum service temperature of 200 degrees F and a maximum service temperature of 1200 degrees F. Provide insulation with a thermal conductivity, ‘k’ of 0.36 Btu/hr/sq. ft./degree F/in. at 100 degrees F. Provide insulation that conforms to the following:
      1. 
    1. ASTM C 533, C795, E84, E136
   1. Perlite rigid high temperature, block insulation, provided in half sections. Provide insulation with a maximum flame spread and smoke developed rating of 0 in accordance with ASTM E84, with a minimum service temperature of 200 degrees F and a maximum temperature of 1200 degrees F. Provide insulation with a thermal conductivity rating, ‘k’ of 0.44 Btu/hr/sq. ft./degree F/in. at 100 degrees F. Provide insulation that conforms to the following:
      1. 
    1. ASTM C177, C203, C209, C303, C356, E84 
   1. Pipe Insulation Minimum Thickness
   1. Abbreviations
   1. DOT Design operating temperature - degrees F
   1. Nominal pipe size
   1. A - Run-outs up to NPS 2 (DN 50) - Note 1
   1. B - NPS 1 (DN 25) and less
   1. C - NPS 1-1/4 to 2 (DN 32 to 50) 
   1. D - NPS 2-1/2 to 4 (DN 65 to 100)
   1. E – NPS 5 and 6 (DN 125 and 150)
   1. F - NPS 8 (DN 200) and up
   1. Heating Systems:
      1. Heating Hot Water. Indoor:
      1. (glass fiber, phenolic foam (200 deg. F max.), calcium silicate, perlite, mineral wool, polyisocyanurate or cellular glass insulation). Outdoor:
      1. (cellular glass, phenolic, polyisocyanurate, or perlite insulation).
   1. DOT NPS
    1. A B C D E F
   1. English units Thickness in inches
   1. Above 350 1.5 2.5 2.5 2.5 3.0 3.5
   1. 251-350 1.5 2.0 2.5 2.5 3.5 3.5
   1. 201-250 1.0 1.5 1.5 2.0 2.0 3.5
   1. 141-200 1.0 1.5 1.5 1.5 1.5 1.5
   1. Insulation thicknesses are based on glass fiber insulation (k = 0.23). Adjust the thicknesses for insulations with other k factors to provide the equivalent insulating efficiency, based on the following formula:
      1. Thickness of other insulation = (thickness of glass fiber x ‘k’ for other insulation) / 0.23
   1. Ambient and Chilled Systems:
      1. Chilled Water, Glycol Heat Recovery, and Condenser Water. (elastomeric, polyisocyanurate, extruded polystyrene, or cellular glass insulation)
   1. DOT NPS
   1. A B C D E F
   1. English units Thickness in inches
   1. 40-105 0.5 0.5 0.5 1.0 1.0 1.0
   1. Insulation thicknesses are based on polyisocyanurate insulation (k = 0.19). Adjust the thicknesses for insulations with other k factors to provide the equivalent insulating efficiency, based on the following formula:
      1. Thickness of other insulation = (thickness of polyisocyanurate x ‘k’ for other insulation) / 0.19
   1. For piping installed in outdoor locations, increase insulation thickness 1-inch. Note:
      1. 25/50 flame/smoke requirements not applicable.
   1. Note 1:
      1. Run-outs to individual terminal units not exceeding 12 ft. in length.
1. HEATED EQUIPMENT INSULATION SCHEDULE** 
   1. Glass fiber, rigid board insulation, non-combustible, with a thermal conductivity ‘k’ of 0.23 Btu/hr/sq. ft./degree F/in at 75 degrees F mean temperature with a maximum service temperature of 450 degrees F and a density of 3.0 lb/cu. ft. Provide insulation that conforms to the following standards:
      1. ASTM C612, C795, NFPA 90A, 90B.
   1. See Note 1
   1. Cellular glass insulation consisting of inorganic, foamed or cellular glass, annealed, rigid hermetically sealed cells with an ASTM C921, Type 1, factory-applied, polymer-modified bituminous compound reinforced with a 4-mil, high density, cross laminate, polyethylene top film. Provide insulation with a thermal conductivity 'k' of 0.32 Btu/hr/sq. ft./degree F/in. at 75 degrees F mean temperature and a maximum service temperature of 900 degrees F. Provide insulation and jacketing conforming to the following standards:
      1. ASTM C177, C203, C240, C303, C518, C552, C623, E96, E228.
   1. Mineral wool, jacketed, rigid board insulation, noncombustible, with a thermal conductivity ‘k’ of 0.24 Btu-inch per hour per sq. ft. per degree F at mean temperature of 75 degrees F, with a maximum service temperature of 1200 degrees F, a melting point of 2000 degrees F, a flame spread rating of 5 and a smoke developed rating of 0 when tested in accordance with ASTM E84. Provide insulation that conforms to the following:
      1. ASTM C356, C411, C518, E84, E136.
   1. See Note 1
   1. Polyisocyanurate rigid insulation with self-sealing laps an separate self-adhesive butt strips. Provide insulation with a maximum flame spread rating of 25 and a maximum smoke developed rating of 50 in accordance with ASTM E84 in thickness up through 1-1/2 inches. Maximum service temperature:
      1. 300 degrees F. Provide insulation with a thermal conductivity, ‘k’ of 0.19 Btu/hr/sq. ft./degree F/in. at 75 degrees F mean temperature. Minimum density of 2 lb/cu. ft.. Polisocyanurate insulation in excess of 1-1/2-inch thickness will be permitted in Mechanical Equipment Rooms not used as return air plenums and outdoor locations only. Provide insulation conforming to the following standards:
      1. ASTM C177 or 518, C272, C335, C591, C1136, D2842, E84, E96.
   1. Phenolic foam rigid insulation with a factory applied vapor barrier. Maximum service temperature:
      1. 250 degrees F. Provide insulation with a thermal conductivity ‘k’ 0.13 BTU/hr/sq. ft./degree F/in. at 75 degrees F mean temperature. Minimum density:
      1. 2.2 lb/cu. ft. Provide insulation and jacketing conforming to the following:
      1. ASTM C177 or C518, C273, C411, C1126, D696, D1622, D2482, E84, E96
   1. Calcium silicate molded high temperature, block insulation, provided in half sections. Provide insulation with a maximum flame spread and smoke developed rating of 0 in accordance with ASTM E84. Maximum service temperature:
      1. 1200 degrees F. Provide insulation with a thermal conductivity, k:
      1. of 0.36 Btu/hr/sq. ft/degree F/in. at 100 degrees F. Provide insulation that conforms to the following:
      1. 
   1. ASTM C 533, C795, E84, E136
   1. See Note 1
   1. Perlite rigid high temperature, block insulation, provided in half sections. Provide insulation with a maximum flame spread and smoke developed rating of 0 in accordance with ASTM E84. Maximum service temperature:
      1. 1200 degrees F. Provide insulation with a thermal conductivity rating, ‘k’ of 0.44 Btu/hr/sq. ft./degree F/in. at 100 degrees F. Provide insulation that conforms to the following:
      1. 
   1. ASTM C177, C203, C209, C303, C356, E84 
   1. Insulation thickness schedule
   1. Service Temperature (Degrees F)
   1. Thickness of Insulation (inches)
   1. Up to 140
   1. 1
   1. 141 to 200
   1. 1-1/2
   1. 201 to 250
   1. 2-1/2
   1. 251 to 350
   1. 3-1/2
   1. Above 350
   1. 4-1/2
   1. Insulation Thickness Schedule
   1. Insulation thicknesses are based on glass fiber insulation (k = 0.23). Adjust the thicknesses for insulations with other k factors to provide the equivalent insulating efficiency, based on the following formula:
      1. Thickness of other insulation = (thickness of glass fiber x ‘k’ for other insulation) / 0.23
   1. For equipment installed in outdoor locations, increase insulation thickness by 1 inch. Note:
      1. 25/50 flame/smoke requirements not applicable. 
   1. Note 1:
      1. Insulation for indoor applications only
1. AMBIENT AND CHILLED EQUIPMENT INSULATION SCHEDULE** 
   1. Elastomeric cellular sheet insulation with vapor barrier coating applied to all outer surfaces, with a maximum flame spread rating of 25 or less and a smoke developed rating of 50 or less for thicknesses up to 1 inch thick, in accordance with ASTM E84. Seal joints with a waterproof vapor retardant adhesive. Provide insulation with a thermal conductivity ‘k’ of 0.27 Btu/(hr/sq. ft./degree F/in at 75 degrees F mean temperature. Elastomeric cellular sheet insulation over 1 inch thickness will be permitted in mechanical equipment rooms not used as return plenums and outdoor locations only.
   1. ASTM C177, C335, C534, D1056, D1149, E84, E96.
   1. Cellular glass insulation consisting of inorganic, foamed or cellular glass, annealed, rigid hermetically sealed cells with all joints butt and longitudinally sealed with an approved elastic joint sealer to provide a vapor barrier, or, apply ASJ, Dow “Saran 520” or VyTech “Atlas VRP” vapor barrier jacket with self-sealing laps and separate self-adhesive butt strips. Provide insulation with a thermal conductivity 'k' of 0.32 Btu/hr/sq. ft./degree F/in. at 75 degrees F mean temperature and a minimum service temperature of -60 degrees F. Provide insulation and jacketing conforming to the following standards:
      1. ASTM C177, C203, C240, C303, C518, C552, C623, E96, E228.
   1. Polyisocyanurate rigid insulation with a factory applied vapor barrier, such as Dow “Saran 520” or VyTech “Atlas VRP”, with self-sealing laps an separate self-adhesive butt strips. Provide insulation with a maximum flame spread rating of 25 and a maximum smoke developed rating of 50 in accordance with ASTM E84 in thickness up through 1-1/2 inches. Minimum temperature use:
      1. -60 degrees F. Provide insulation with a thermal conductivity, ‘k’ of 0.19 Btu/hr/sq. ft./degree F/in. at 75 degrees F mean temperature. Minimum density of 2 lb/cu. ft. Polyisocyanurate insulation in excess of 1-1/2-inch thickness will be permitted in Mechanical Equipment Rooms not used as return air plenums and outdoor locations only. Provide insulation conforming to the following standards:
      1. ASTM C177 or 518, C272, C335, C591, C1136, D2842, E84, E96.
   1. Extruded foamed polystyrene thermal insulation with a factory applied vapor barrier, such as Dow “Saran 520” or VyTech “Atlas VRP”, with self-sealing laps and separate self-adhesive butt strips. Minimum temperature use:
      1. -60 degrees F. Provide insulation with a thermal conductivity, ‘k’ of 0.028 Btu/hr/sq. ft./degree F/in. at 75 degrees F mean temperature. Extruded foamed polystyrene will be permitted in Mechanical Equipment Rooms not used as return air plenums and outdoor locations only. Provide insulation conforming to the following standards:
      1. ASTM C177 or 518, C272, C335, C755, C1136, D2842, E96.
   1. Insulation Thickness Schedule
   1. Insulation minimum thickness:
      1. 1/2 inch based on phenolic foam (k = 0.13). Adjust the thicknesses for insulations with other k factors to provide the equivalent insulating efficiency, based on the following formula:
      1. Thickness of other insulation = (thickness of phenolic foam x ‘k’ for other insulation) / 0.13
   1. For equipment installed in outdoor locations, increase insulation thickness by one inch. Note:
      1. 25/50 flame/smoke requirements not applicable.
1. COLD EQUIPMENT INSULATION SCHEDULE
   1. Cellular glass insulation with vapor barrier consisting of inorganic, foamed or cellular glass, annealed, rigid hermetically sealed cells with an ASTM C921, Type 1, factory-applied, polymer-modified bituminous compound reinforced with a 4-mil, high density, cross laminate, polyethylene top film. Provide insulation with a thermal conductivity 'k' of 0.32 Btu/hr/sq. ft./degree F/in. at 75 degrees F mean temperature with a minimum service temperature of -60 degrees F and a maximum service temperature of 900 degrees F. Provide insulation and jacketing conforming to the following standards:
      1. ASTM C177, C203, C240, C303, C518, C552, C623, E96, E228.
   1. Polyisocyanurate rigid insulation with a factory applied vapor barrier, with self-sealing laps an separate self-adhesive butt strips. Provide insulation with a maximum flame spread rating of 25 and a maximum smoke developed rating of 50 in accordance with ASTM E84 in thickness up through 1-1/2 inches. Minimum service temperature use:
      1. -60 degrees F. Provide insulation with a thermal conductivity, ‘k’ of 0.19 Btu/hr/sq. ft./degree F/in. at 75 degrees F mean temperature. Minimum density of 2 lb/cu. ft. Polyisocyanurate insulation in excess of 1-1/2-inch thickness will be permitted in Mechanical Equipment Rooms not used as return air plenums and outdoor locations only. Provide insulation conforming to the following standards:
      1. ASTM C177 or 518, C272, C335, C591, C1136, D2842, E84, E96.
   1. Extruded foamed polystyrene thermal insulation with a factory applied vapor barrier, with self-sealing laps and separate self-adhesive butt strips. Minimum service temperature use:
      1. -60 degrees F. Provide insulation with a thermal conductivity, ‘k’ of 0.028 Btu/hr/sq. ft./degree F/in. at 75 degrees F mean temperature. Extruded foamed polystyrene will be permitted in Mechanical Equipment Rooms not used as return air plenums and outdoor locations only. Provide insulation conforming to the following standards:
      1. ASTM C177 or 518, C272, C335, C755, C1136, D2842, E96.
   1. Insulation Thickness Schedule
   1. Insulation minimum thickness 1/2-inch for phenolic foam (k = 0.13). Adjust the thicknesses for insulations with other k factors to provide the equivalent insulating efficiency, based on the following formula:
      1. Thickness of other insulation = (thickness of phenolic foam x ‘k’ for other insulation) / 0.13
   1. For equipment installed in outdoor locations, increase insulation by 1-inch. Note:
      1. 25/50 flame/smoke requirements not applicable. 
1. AIR HANDLING APPARATUS AND DUCTWORK INSULATION SCHEDULE** 
   1. Exposed Locations
   1. Glass fiber, rigid board insulation with a minimum service temperature use of 55 degrees F and a thermal conductivity ‘k’ of 0.23 Btu/hr./ sq. ft./(degree F/in at 75 degrees F mean temperature and a density of 3 lb./cu. ft. and a vapor barrier jacket consisting of Kraft paper bonded to aluminum foil, reinforced with fiber glass yarn secured with UL listed pressure sensitive tape. Provide insulation conforming to the following standards:
      1. ASTM C612, C795, C1136; NFPA 90A, 90B.
   1. Elastomeric cellular sheet insulation with protective coating/vapor barrier applied to all outer surfaces, with a maximum flame spread rating of 25 or less and a smoke developed rating of 50 or less for thicknesses up to 1-inch thick, in accordance with ASTM E84. Seal joints with a waterproof vapor retardant adhesive. Provide insulation with a minimum service temperature use of 40 degrees F and a thermal conductivity ‘k’ of 0.27 Btu/hr/sq. ft./degree F./in at 75 degrees F mean temperature. Elastomeric cellular sheet insulation over 1-inch thickness, will be permitted in mechanical equipment rooms not used as a return air plenum and outdoor locations only. Apply protective coating/vapor barrier coating on all outer surfaces.
    1. ASTM C177, C335, C534, D1056, D1149, E84, E96.
   1. Concealed Locations
   1. Glass fiber, flexible blanket insulation with a minimum service temperature use of 40 degrees F and a thermal conductivity ‘k’ of 0.27 Btu/hr/sq. ft./degree F/in at 75 degrees F mean temperature and a density of 1.0 lb/cu. ft. and a vapor barrier jacket of aluminum foil reinforced with fiberglass yarn and laminated to a fire-resistant Kraft, secured with UL listed pressure sensitive tape. Provide insulation conforming to the following standards:
      1. ASTM C1136, E84; NFPA 90A, 90B.
   1. Insulation Thickness:
      1. 1-1/2 inch
   1. For equipment and ductwork installed in outdoor locations, increase insulation thickness by 1 inch. 
1. INSULATION PROTECTION
   1. Indoor Applications
   1. Heated and cooled piping, equipment and ductwork.
020.-inch-thick pvc on pipe covering and 0.030 inch-thick on ductwork and equipment. Provide pvc jacketing that has a flame spread rating of 25 or less and a smoke developed rating of 50 or less per ASTM E84. 
   1. Piping fittings, flanges, grooved pipe couplings, valves and pipe terminations.
   1. Molded fitting covers; Foster Products Corp. "Speedline 2"; Ceel-Co; Proto; or Johns Manville "Zeston 2000" pvc one-piece fitting covers, 0.02 inch-thick with a flame spread rating of 25 or less and a smoke developed rating of 50 or less per ASTM E84. On cold applications, use 0.030-inch pvc jacket and minimum 0.028-inch pvc covers.
   1. Outdoor Applications
016.-inch smooth aluminum with factory-applied moisture barrier liner.
1. EXECUTION

## General

 Application Requirements** 
   1. Prior to the installation of insulating material, verify its thickness in accordance with the operating temperature and diameter of pipe or equipment. Should there be any discrepancies, notify the Architect and request resolution of the conflict; do not establish a new thickness or select different material without written approval.
   1. Protect insulating materials from moisture and weather before and during installation.
   1. Conduct required tests on piping, equipment and ductwork, and make correction, if required, prior to the application of insulation.
   1. Install insulation, adhesives, coatings, mastics, sealants and tapes, only by experienced pipe coverers, in compliance with MICA standards and manufacturer’s recommendations, including all safety requirements. 
   1. Maximum thickness of a single layer of insulation:
      1. 2-1/2 inches. Minimum thickness of each layer of multi-layer pipe covering:
      1. 1 inch.
   1. Fabricate pipe covering and curved shapes in accordance with ASTM C450 and C585 with a minimum number of joints.
   1. When building structures or equipment interfere with the insulation, coordinate installation with other trades. 
   1. Protect work of other trades from debris caused by the insulation work. Remove debris daily. 
   1. Provide removable sections of insulation or insulation boxes at all points where access is required. Assemble sections and boxes and install so disassembly, removal, and replacement will not damage the insulation. 
   1. Clean surfaces to be insulated, and make dry and free of loose scale, rust, dirt, oil and water before insulation, adhesives or mastics are applied. 
   1. Install insulation smooth and clean. Make joints tight and finished smooth. Do not use cracked, chipped, or torn insulation sections in the Work. 
   1. Provide thickness of the insulation the minimum specified or shown. 
   1. Make joints tight with insulation lengths and segments tightly butted against each other. Where lengths or segments are cut, make cuts smooth and square and without breakage of end surfaces. 
   1. Fit insulation tightly against surface to which it is applied. 
   1. Do not apply sealant or cement until previous applications of adhesives and cement have thoroughly dried. 
   1. Provide pre-molded pipe insulation with extended leg when used on pipes heat-traced with piping or cable. 
   1. On heat-traced piping NPS ½ to 1-1/4, increase pipe insulation by one pipe size.
   1. Above non-plenum ceilings, extend duct insulation on air conditioning supply air systems up to and around the supply air diffuser body. 
   1. Interrupt insulation at ductwork fire dampers in rated walls and floors.
   1. Restore existing insulation and surface finishes disturbed or damaged during the course of the work to original condition. 
   1. Provide insulation jackets as specified. 
   1. Provide insulated surfaces ready to receive a final coat of paint without the necessity of sizing or priming. 
1. PIPING SYSTEMS APPLICATIONS** 
   1. Insulate piping up through NPS 16 with two-piece, sectional pipe insulation; insulate piping larger than NPS 16 with sectional pipe covering or prefabricated curved sidewall segments. Trim all insulation segments and butt tightly to each other to eliminate voids, gaps or open joints; do not use joint sealer to fill these imperfections. Rub insulation ends against each other to achieve a tight fit prior to the application of joint sealer.
   1. Install multiple layers of insulation so the butt and longitudinal joints of one layer do not coincide with those of any other layer. Stagger the outer joints by half sections over the inner joints with a minimum overlap of 18 inches.
   1. On all indoor and outdoor applications, on hot piping systems, apply a vapor sealing joint sealer, 1/16-inch-thick to all butt and longitudinal joints of the outer layer of multi-layered installations and to all circumferential and longitudinal joints of single layer installations. Apply joint sealer so as to completely fill the thickness of the joints. Do not bond layers of insulation to each other; avoid applying excessive sealer in the joints and do not feather edge. 
   1. On all indoor and outdoor applications, on chilled, ambient and cold piping systems, apply a vapor sealing joint sealer, in full bed coverage (not a bead), for sealing all joints of insulation and pvc slip joints of the vapor barrier type, moisture and water resistant, 97 percent solids by weight, non-hardening and flexible with a service temperature range from -50 degrees F to 200 degrees F; Childers “CP-76”, Foster “44” or “95-50” or as approved.
   1. Fasten insulation circumferentially with 3/4-inch-wide tape, 2 inches from each end and in the middle of each pipe section and a minimum of two tapes per each section of equipment insulation. Employ bands in lieu of tape on all piping above NPS 16 and an all curved wall sections where tape does not close the insulation joints tightly. Apply tape at least 50 percent on itself. Do not tighten tape or bands so as to crush or crack the insulation; replace any broken insulation. Fasten the outer layer or single layer of equipment insulation with 1/2-inch, type 304 stainless steel bands on 12-inch centers.
   1. Provide rigid cellular insulation fittings for flanges, valves including bonnet flanges, elbows, tees and other such fittings on both cold and hot systems, of pre-fabricated two-piece fly-cut or routed or two-piece mitered design (urethane spray foam fill is not acceptable) fabricated in accordance with ASTM C450 and ASTM C585. Allow bolt length plus 1 inch from flange for bolt removal. Provide insulation on flanges with overlap of the adjacent pipe covering by 2 inches and pack the void space with insulation and finish with molded fitting covers. Cut back insulation at valve packing glands and fill the space between the insulation and valve body with joint sealer with termination sealed with vapor barrier mastic.
   1. On chilled, ambient and cold piping systems, provide a vapor barrier mastic, compatible with the insulation material, to seal the insulation on all fittings, valves, flanges including bonnet flanges, elbows, tees and other such fittings prior to the application of outer covering, that is water based and will remain flexible at the ambient temperature; Foster “30-80”, Viamsco “Vapor-Block”, Childers “Chil-Perm # CP-35” or as approved. Apply mastic on two coats with reinforcing fabric consisting of 6 x 6 glass fiber reinforcing mesh; Childers “Chil Glas #5” or Pittsburgh Corning “PC-79” fabric with 5 x 5 mesh or as approved.
   1. Carry the vapor barrier mastic from the outer surface of the insulation to the uninsulated metal parts of the chilled and cold piping system to provide a continuous vapor seal at all terminations, nozzles, caps, etc. Extend vapor barrier on attachments, such as hangers and supports that are in direct contact with the cold surface, an additional 6 inches over the uninsulated surface. Install the reinforcing cloth so as to be completely covered with the mastic and ensure that there are no cracks, holes, thin spots or open joints in the vapor barrier. Allow the vapor barrier to dry per manufacturer’s instructions before application of jacketing.
   1. Check the vapor barrier for final dry thickness, continuity, cracks, thin spots, pinholes, etc. Repair unsatisfactory areas.
   1. Seal openings on chilled, ambient and cold piping through insulation vapor tight by applying joint sealer between the protrusion and insulation.
   1. On piping NPS 2-1/2 and larger, provide insulation support rings in each layer on vertical piping for each run over 21 feet and provide a contraction/expansion joint immediately below each support ring. Provide contraction/expansion joints in each layer of horizontal piping located midway between pipe supports and other protrusions through the insulation systems. Install contraction/expansion joints comprised of a 1 inch space between insulation segments, filled in with 1-lb/cu.ft. density 3 inch long fiberglass blanket compacted to 1-inch in length. Provide contraction/expansion joints in both single and multiple layer applications with a 12-inch long additional layer of equivalent thickness insulation installed as an outer cover over the contraction/expansion joint. On chilled and cold piping, maintain vapor barriers continuous over contraction/expansion joints by stepping up and then down back to the pipe insulation.
   1. On all chilled, ambient and cold piping provide vapor stops at all pipe supports and all changes in configuration such as elbows, flanges, insulation terminations and at all locations on piping requiring maintenance including instrumentation connections. Provide vapor stops consisting of reinforced vapor barrier mastic, and after drying, install adjacent segment of insulation using joint sealer.
   1. 360-degree, high density, pre-insulated, pipe supports employing 360-degree shields are provided on insulated piping NPS 2-1/2 and larger under Division 23 sections of the Specifications. On chilled and cold piping, abut the pipe insulation at these supports employing a vapor stop and reinforced vapor barrier mastic overlapped circumferential seal and onto the pipe surfaces. 
   1. Provide fabricated insulation for chilled, ambient and cold piping with a factory applied integral vapor barrier jacket:
      1. ASJ, Dow “Saran 560, “Alaflex Style 13 MAM” or Polyguard “Insulwrap 30”. Provide the vapor barrier jacket wrinkle free, covering all outer surfaces of the insulation sealed longitudinally by an integral self sealing lap (SSL) and a 3-in-wide sealing tape for butt joints. Use of staples for securing jacket laps is prohibited. Install longitudinal laps at ten o’clock or two o’clock.
   1. Cover and completely seal all chilled, ambient and cold piping with a vapor barrier, continuous on all surfaces, prior to the application of jacketing. Seal weld all circumferential and longitudinal laps with pvc solvent welding adhesive. Install 1-1/2-inch-wide self-sealing lap tape on the joints of the jacket in addition to the adhesive. Apply laps with a minimum of 2 inches on both the circumferential and longitudinal joints. 
1. HEATED EQUIPMENT APPLICATION** 
   1. Round Equipment 
   1. Cut or miter insulation where necessary to fit the shape and contour of the equipment and band in place with 3/4-inch x 0.015-inch-thick stainless steel bands on 18-inch centers. Point up joints with insulating cement.
   1. For domed ends or vessel heads, install factory-molded, precurved pieces to exactly conform to the double radius curvature of the vessel top in accordance with ASTM C450.
   1. Flat or Irregular Equipment 
   1. Cut insulation to fit the shape and contour of the equipment. Pack voids between equipment surface and insulation with light density glass fiber. Impale glass fiber insulation over welded pins on 12-inch centers and secure in place with speed washers. 
   1. Prime Coat
   1. After insulation cement has dried, apply a primer coat of Childers Products “CP-50” diluted 50 percent with water and allow to dry completely before applying the finish coats. 
   1. Finish Coat
   1. Apply mastic finish coat of Foster “35-00” or Childers Products “Vi-Cryl CP-10/11”, in two coats. Apply the first or tack coat at a rate of two gallons per 100 sq. ft., and, while still wet, embed the layer of canvas with fabric seams overlapped a minimum of 2-inches. Within one hour after applying tack coat, apply a finish coat - coverage four gallons per 100 sq. ft. - fully covering cloth fabric and apply to a minimum dry film thickness of 1/16 inch. Provide the finish coat with a smooth, even finish with no voids or holidays. 
1. AMBIENT AND CHILLED AND COOLED EQUIPMENT APPLICATION** 
   1. For Elastomeric Insulation (on ambient and chilled equipment only)
   1. Apply sheet insulation over all surfaces without stretching. 
   1. Cover all devices on tanks and heat exchangers with mitered sections of insulation so as to facilitate their servicing and removal without disturbing the equipment insulation. 
   1. Install insulation on pumps so that the pump casing can be separated without damaging the insulation on the casing body. 
   1. If sheet insulation is not provided with a factory-applied contact adhesive, then apply sheet insulation with the smooth or skin side out. Adhere insulation with complete coverage of adhesive. Apply a thin but adequate coat on both surfaces to be joined. Allow the adhesive films to air-dry until dry to touch but tacky under slight pressure before joining surfaces. Avoid open time in excess of 20 minutes. Apply moderate pressure to entire areas, insuring complete contact. Since adhesive is an instant-bonding type, position surfaces accurately as contact is made. Apply adhesive at temperatures above 40 degrees F. Do not apply to heated surfaces or to insulation over heated surfaces. Allow adhesive joints applied with full adhesive bonding to dry for 7 days before applying solvent-base finishes. 
   1. Ensure that metal surface is clean and dry and free of all dirt, scale, loose paint, plaster, oil, etc. 
   1. If the metal surface has been primed, apply adhesive with a brush to a test area approximately 2-square-feet to determine whether the solvent in the adhesive will loosen or lift the primer. If there is any indication of loosening or lifting the primer, do not apply insulation until primer has been removed and re-applied properly. 
   1. Do not apply insulation over asphaltic surfaces. 
   1. Provide adhesives that are compatible with the insulation employed.
   1. Apply adhesive to the surface to be insulated with brush or short-nap paint roller, covering enough area to receive one sheet of insulation. 
   1. Apply adhesive to the back of the sheet with brush or short-nap paint roller, leaving 1/2-inch-wide, uncoated border around the perimeter of the sheet. 
   1. Allow the adhesive to dry to the touch before bringing the two surfaces into contact. 
   1. Position the sheet in such manner that it overlaps the edges of the previously installed sheet or sheets by 1/8 inch. While held in this position, spot-adhere the center of the sheet. Compress the butt edges into place to achieve a tight joint. Bond the remainder of the sheet by pressing firmly into place. 
   1. Spread the joint and, by means of a small brush, apply adhesive to both butt edges - do not fill joint with adhesive. No open time is required for this adhesive application; however, align the butt edges for good appearance. 
   1. Stagger the vertical joints where sheet insulation is applied to vertical tanks. In the case of horizontal tanks, stagger the horizontal joints.
   1. If insulation with a self-adhering back is employed, wipe all surfaces with an alcohol soaked damp rag before applying sheet.
   1. For Other Insulations
   1. Provide vessel head segments curved, double radius contoured for the exact curvature of the vessel head. Provide curved sidewall segments for vessels and equipment fabricated per ASTM C450 to fit the contour of the surface in equal pieces to go around the vessel wit the minimum number of through joints.
   1. Provide a water based vapor barrier mastic, that is compatible with the insulation material and that remains flexible at the environmental temperature, to seal all insulation joints on the equipment prior to the application of the outer covering; Foster “30-80” or “30-90”, Viamsco “Vapor-Block #749” or Childers “Chil-Perm #CP-35”, or as approved.
   1. Provide a membrane for reinforcement for the vapor barrier mastic that is 6 X 6 glass fiber reinforcing mesh; Childers “Chil Glas #5”, Pittsburgh Corning “PC-79 Fabric” with 5 X 5 mesh, or as approved. 
   1. Provide the vessels, tank ends, irregular surfaces, contraction/expansion joints, valves and fittings vapor sealed with the reinforced vapor barrier mastic applied to a minimum total dry (cured) film thickness of 0.038 inch or as recommended by the mastic manufacturer. Evenly apply the first layer of mastic by suitable means as a tack coat over the insulation or vapor barrier with an approximate 0.032-inch wet film thickness. Then apply reinforcing cloth, stretched tight, embedded into the still tacky first layer of mastic with a 3-inch overlap. Apply the second layer of mastic with 0.032-inch wet film thickness.
   1. Carry the vapor barrier mastic from the outer surface of the insulation to the uninsulated metal parts of the vessel to provide a continuous vapor seal at all terminations, projections, nozzles, caps, etc. Extend vapor barrier on attachments, such as hangers and supports, an additional 6 inches over the uninsulated surface. Install the reinforcing cloth so as to be completely covered with mastic and ensure that there are no cracks, holes, thin spots or open joints in the vapor barrier. Allow the vapor barrier to dry per manufacturer’s instructions before the application of any jacketing. 
   1. Check the vapor barrier for final dry thickness, continuity, cracks, thin spots, pinholes, etc. Repair unsatisfactory areas.
   1. Cover and completely seal all equipment with a vapor barrier, continuous on all surfaces, prior to the application of the jacketing. Seal weld all joints with pvc solvent welding adhesive. Follow manufacturer’s recommendations in handling and application of the adhesive. Install 1-1/2-inch -wide self-sealing lap tape on the joints of the jacket in addition to the adhesive. Apply tape with a minimum overlap of 2 inches on the joints. 
1. AIR HANDLING APPARATUS AND DUCTWORK INSULATION APPLICATION** 
   1. Rigid Board Insulation 
   1. Impale rigid board insulation over mechanical fasteners on 12-inch to 18-inch centers. Use a minimum of two rows of fasteners per side. Secure insulation with speed fastener or clip, and point up fasteners, joints and breaks with vapor barrier coating of Foster “30-35”, Childers Products “Encacel V”, or as approved. 
   1. Paste laps of covering in place with adhesive, such as Foster “85-20” or Childers Products “CP-82”. Where insulation has been trimmed flush, seal joints with 4-inch –wide butt strips of 2-mil foil facing material or as recommended by the manufacturer of the insulation. Tape pin penetrations, punctures and joints. Tightly seal strap and angle hanger penetrations.
   1. Flexible Insulation 
   1. Wrap flexible insulation around ducts using the lap seal butt-joint method with factory-applied vapor-barrier tape. Stapling is not permitted.
   1. On ducts 24 inches or more in width, use mechanical fasteners on the bottom of the duct to guard against possible sagging. Provide mechanical fasteners and spacing as specified for rigid board insulation. 
   1. Tape pin penetrations, punctures and joints. Tightly seal strap and angle hanger penetrations.
   1. Elastomeric Cellular Sheet Insulation 
   1. Apply elastomeric cellular sheet insulation over surfaces to be insulated without stretching. 
   1. Cover all devices on ducts and air handling apparatus with mitered sections of insulation so as to facilitate their servicing and removal without disturbing the insulation surface. 
   1. If sheet insulation is not provided with a factory-applied contact adhesive, then apply sheet insulation with the smooth or skin side out. Adhere insulation with complete coverage of adhesive. Apply a thin but adequate coat on both surfaces to be joined. Allow the adhesive films to air-dry until dry to touch but tacky under slight pressure before joining surfaces. Avoid open time in excess of 20 minutes. Apply moderate pressure to entire areas, insuring complete contact. Since adhesive is an instant-bonding type, position surfaces accurately as contact is made. Apply adhesive at temperatures above 40 degrees F. Do not apply to heated surfaces or to insulation over heated surfaces. Allow adhesive joints applied with full adhesive bonding to dry for 7 days before applying solvent-base finishes. 
   1. Ensure that metal surface is clean and dry and free of all dirt, scale, loose paint, plaster, oil, etc. 
   1. If the metal surface has been primed, apply adhesive with a brush to a test area approximately 2-square-feet to determine whether the solvent in the adhesive will loosen or lift the primer. If there is any indication of loosening or lifting the primer, do not apply insulation until primer has been removed and re-applied properly. 
   1. Do not apply insulation over asphaltic surfaces. 
   1. Apply adhesive to the surface to be insulated with brush or short-nap paint roller, covering enough area to receive one sheet of insulation. 
   1. Apply adhesive to the back of the sheet with brush or short-nap paint roller, leaving 1/2-inch-wide, uncoated border around the perimeter of the sheet. 
   1. Allow the adhesive to dry to the touch before bringing the two surfaces into contact. 
   1. Position the sheet in such manner that it overlaps the edges of the previously installed sheet or sheets by 1/8 inch. While held in this position, spot-adhere the center of the sheet. Compress the butt edges into place to achieve a tight joint. Bond the remainder of the sheet by pressing firmly into place. 
   1. Spread the joint and, by means of a small brush, apply adhesive to both butt edges - do not fill joint with adhesive. No open time is required for this adhesive application; however, align the butt edges for good appearance. 
   1. Provide removable sections of insulation or insulation boxes at all points where access is required. Assemble and install sections and boxes so disassembly, removal, and replacement will not damage the insulation. 
   1. Tightly seal strap and angle hanger penetrations.
   1. Covering for Outdoor Elastomeric Cellular Insulation
   1. Allow the joints to dry for 36 hours before applying the finish. 
   1. Before applying the first coat of the finish, clean the insulation with a non-oily alcohol or toluol solvent to remove the powdered lubricant. 
   1. Apply a tacky coat of mastic, equal to Childers AK-CRYL CP-9 or as approved, with a uniform thickness at a rate of 50 square feet/gallon by trowel, glove, large brush or spray. Do not thin mastic. 
   1. Blend 10 x 10 Leno weave glass mesh into the first application of mastic, making sure to overlap the seams of the glass cloth by 2-inches. 
   1. Apply a finish coat within one hour after the tack coat at a rate of 50 square feet/gallon. Allow 24 to 36 hours for complete drying.
   1. In areas where physical abuse is possible, install metal jacket, Polyguard “Alumaguard 60” or MFM “Flex Clad 400” protective coating.
1. INSULATION PROTECTION APPLICATION
   1. Indoor Applications:
      1. piping, fittings, equipment and ductwork exposed below 10 feet above a floor or other walking surface.
   1. Heated Piping and Equipment
   1. Ensure that no gaps exist in the insulation that would expose the pvc jacket to excessively high temperatures. Do not apply pvc jacketing adjacent to hot surfaces.
   1. Do not install the jacketing system with an ambient temperature under 35 degrees F.
   1. Install 0.020-inch –thick pvc for pipe and fittings and 0.030-inch –thick pvc for equipment with matching one piece pvc fitting covers. Provide the jacketing cut and precurled, with double faced self-sealing longitudinal lap joint tape. Overlap all pvc jacketing seams a minimum of 2 inches.
   1. Where the pvc jacketing is field cut, secure the longitudinal overlap with white painted stainless steel tack fasteners on 9-inch centers
   1. Cover the fiberglass wrapped fittings with the pvc fitting covers and secure the fitting covers with 0.010-inch-thick pvc tape.
   1. Seal all end terminations with pvc end caps and seal the end caps to the insulating jacketing and the bare pipe using only Dow “791” sealer, troweled or brushed to a minimum of 1/16 inch-thick coating, extending the coating 2 inches over the bare insulation, the bare pipe and under the adjacent jacketing.
   1. Where the operating temperature exceeds 180 degrees F, seal the end terminations with a brush coat of silicone sealant.
   1. Install pvc valve and flange covers in the same manner as the pipe jacketing, using extra long pvc covers to allow for bolt removal clearance.
   1. Ambient and Chilled and Cold Piping, Equipment and Ductwork
   1. Ensure that the insulation vapor barrier is properly sealed in accordance with the manufacturer's recommendations and the surface of the vapor barrier is perfectly dry before applying the pvc jacket.
   1. Do not install jacketing system with an ambient temperature under 35 degrees F.
   1. Install the pvc jacketing with matching one-piece pvc fitting covers. Provide the jacketing cut and precurled with longitudinal self-sealing lap tape over the properly sealed vapor barrier jacket. Overlap the circumferential seams by 2 inches. Paint all seam lap edges with pvc adhesive. Temporarily secure jacket with tape or elastic bands until the adhesive has dried.
   1. Install pvc valve and flange covers in the same manner as the pipe jacketing, properly sealing around valve packing glands and stems, using extra long pvc covers to allow for bolt removal. Seal the insulation on all fittings, elbows, couplings, flanges, valve bodies, etc. with Dow “Saran 520” or mastic/ fabric/mastic application. 
   1. Outdoor Applications:
      1. all outdoor insulated piping, fittings, and equipment.

General
   1. Install metal jacket weatherproofing over the outer surfaces of all insulation work on all piping, ductwork and equipment located outdoors. Fabricate all metal jacketing of aluminum. 
   1. Install metal jacketing as soon as possible after the insulation work has been completed. At the end of the day apply the metal jacketing to all insulation materials applied on that day. Temporarily protect any exposed insulation with a combination moisture and/or UV barrier such as black polyethylene film, sealed to the pipe, duct or equipment.
   1. Do not apply mastics when the ambient temperature is, or is expected to be in the next 24 hours, below 340 degrees F unless specifically approved for that use by the manufacturer.
   1. Cut all openings in the metal jacketing for nozzles, brackets, protrusions, etc. as close as possible to achieve a tight fit. Use silicone or butyl based caulking compounds to seal all projections and penetrations.
   1. Piping 
   1. Provide a minimum of 2-inch overlap on all circumferential and longitudinal joints. Locate the longitudinal lap on horizontal piping alternatively at either the ten o’clock or two o’clock position to shed rainwater. Support metal jacketing on vertical piping by means ”S” clips made from stainless steel metal bands.
   1. Provide preformed RPR “Insul-Mate” metal elbows, Childers “ELL-Jac” or “Univers-Ells” for fittings on piping up to NPS 12 and metal gore elbows on piping above NPS 12. Provide smooth metal jacketing over flanges and flanged fittings. Use stainless steel bands for securing metal jacketing on preformed and gored elbow covers. Provide metal jacketing with raised bead for proper closing of gores. Wherever possible, avoid using screws, pop rivets, etc; however where they must be used to secure irregular shapes, drill all holes before the metal jacketing is put in place over the insulation. Tape a 3-inch wide by 0.020 inch aluminum strip over the insulation under the seam of the metal jacketing.
   1. Ductwork and Equipment
   1. Apply metal jacketing for horizontal and vertical ductwork and equipment surfaces with 3-inch joint laps.
   1. Fabricate metal jacketing for equipment vessel heads of a one-piece dish or conical sections fitted to the insulation. Install head covers to overlap the shell jackets by 4 inches and fasten by means of 1/2-inch x 0.020-inch stainless steel band, one for every gore. Install an additional band, 4 inches wide and secure with stainless steel bands.
   1. Secure metal jacketing on horizontal and vertical ductwork and equipment with 1/2-inch x 0.020-inch stainless steel bands spaced on 12-inch centers. Wherever possible, avoid using screws, pop rivets, etc.; however where they must be used to secure irregular shapes, drill all holes before the metal jacketing is placed over the insulation. Support metal jacketing on vertical equipment by means of “S” clips on 12-inch centers. 
1. END OF SECTION 230700

