---
title: Air Duct Accessories
section: '233300'
divNumb: 23
divName: Heating Ventilating and Air Conditioning
subgroup: Facility Services
tags: ['Facility', 'Services', 'Heating', 'Ventilating', 'Air', 'Conditioning', 'Duct', 'Accessories']
navigation:
  key: Air Duct Accessories
  parent: Heating Ventilating and Air Conditioning
  order: 3300.0
---

1. Copyright 2006 by The American Institute of Architects (AIA)
1. Exclusively published and distributed by Architectural Computer Services, Inc. (ARCOM) for the AIA
1. Revise this Section by deleting and inserting text to meet Project-specific requirements.
1. This Section uses the term "Architect." Change this term to match that used to identify the design professional as defined in the General and Supplementary Conditions.
1. Verify that Section titles referenced in this Section are correct for this Project's Specifications; Section titles may have changed.

## General

1. RELATED DOCUMENTS
   1. Retain or delete this article in all Sections of Project Manual.
   1. Drawings and general provisions of the Contract, including General and Supplementary Conditions and Division 1 Specification Sections, apply to this Section.
1. SUMMARY
   1. This Section includes:
      1. Backdraft dampers
   1. Manual volume control dampers
   1. Actuators
   1. Turning vanes
   1. Duct-mounted access doors and panels
   1. Flexible connectors
   1. Flexible ducts
   1. Accessories hardware
1. Retain Sections in subparagraphs below that contain requirements Contractor might expect to find in this Section but are specified in other Sections.
1. SUBMITTALS
   1. First two paragraphs below are defined in Division 01 Section "Submittal Procedures" as "Action Submittals."

General
:
      1. Submit the following:
      1. Product data including details for materials, dimensions of individual components, profiles, and finishes for the following items:
            1. Backdraft dampers.
   1. Manual volume control dampers.
   1. Duct-mounted access panels and doors.
   1. Flexible ducts.
   1. Shop drawings from manufacturer detailing assemblies. 
   1. Include dimensions, weights, loadings, required clearances, method of field assembly, components, and location and size of each field connection. 
   1. Detail the following:
      1. Special fittings and volume control damper installation (both manual and automatic) details.
   1. Fire and smoke damper installations, including sleeves and duct-mounted access door and panel installations.
   1. Fire and smoke damper installations, including sleeves and duct-mounted access door and panel installations.
1. QUALITY ASSURANCE
   1. Comply with ASTM E84 – “Surface Burning Characteristics of Building Materials” and with ASTM E477 – “Testing Duct Liner Materials and Prefabricated Silencers for Acoustical and Airflow Performance.”
   1. Comply with NFPA 90A – “Installation of Air Conditioning and Ventilating Systems” and with NFPA 92B – “Installation of Warm Air Heating and Air Conditioning Systems.”
   1. Comply with HVAC Duct Construction Standards per SMACNA - Metal & Flexible, 1st Ed., 1985.
   1. Comply with UL 181 – “Factory-Made Air Ducts and Air Connectors,” UL 555 – “Fire Dampers and Ceiling Dampers,” and UL 555S – “Leakage Rate Dampers for Use in Smoke Control Systems.”
1. PRODUCTS
1. MATERIALS** 
   1. Backdraft Dampers:
      1. Description:
         1. Suitable for horizontal or vertical installation.
   1. Frame:
      1. 18-gauge galvanized steel, with welded corners and mounting flange.
   1. Blades:
      1. 0.025-inch-thick roll-formed aluminum.
   1. Blade Seals:
      1. Neoprene.
   1. Blade Axles:
      1. Galvanized steel.
   1. Tie Bars and Brackets:
      1. Galvanized steel.
   1. Return Spring:
      1. Adjustable tension.
   1. Chain Operator:
      1. 15-foot-long galvanized-steel sash chain and pulley.
   1. Wing-Nut Operator:
      1. Galvanized steel, with 1/4-inch galvanized-steel rod.
   1. Manual Volume Control Dampers:

General
:
         1. 
   1. Provide factory-fabricated volume-control dampers, complete with required hardware and accessories. 
   1. Stiffen damper blades to provide stability under operating conditions. 
   1. Provide locking device to hold single-blade dampers in a fixed position without vibration. 
   1. Close duct penetrations for damper components to seal duct consistent with pressure class. 
   1. Provide end bearings or other seals for ducts with pressure classifications of 3 inches or higher. 
   1. Extend axles full length of damper blades. 
   1. Provide bearings at both ends of operating shaft.
   1. Standard Volume Control Dampers:
      1. Multiple- or single-blade, parallel-or opposed-blade design as indicated, standard leakage rating, with linkage outside of air stream, and suitable for horizontal or vertical applications.
   1. Steel Frames:
      1. 
   1. Hat-shaped, galvanized-steel channels, minimum of 16 gauge and with mitered and welded corners. 
   1. Provide frames with flanges where indicated for attaching to walls. 
   1. Provide flangeless frames where indicated for installation in ducts.
   1. Roll-Formed Steel Blades:
      1. 16-gauge galvanized steel.
   1. Blade Axles:
      1. Galvanized steel.
   1. Tie Bars and Brackets:
      1. Galvanized steel.
   1. Low-Leakage Volume Control Dampers:
      1. Multiple- or single-blade, parallel- or opposed-blade design as indicated, low-leakage rating, with linkage outside of air stream, and suitable for horizontal or vertical applications.
   1. Low-Leakage Volume Control Dampers:
      1. Multiple- or single-blade, parallel- or opposed-blade design as indicated, low-leakage rating, and suitable for horizontal or vertical applications.
   1. Steel Frames:
      1. 
   1. Hat-shaped, galvanized-steel channels, minimum of 16 gauge and with mitered and welded corners. 
   1. Provide frames with flanges where indicated for attaching to walls. 
   1. Provide flangeless frames where indicated for installation in ducts.
   1. Roll-Formed Steel Blades:
      1. 16-gauge galvanized steel.
   1. Extruded Aluminum Blades:
      1. 0.050-inch-thick 6063T extruded aluminum.
   1. Blade Seals:
      1. Neoprene.
   1. Blade Axles:
      1. Galvanized steel.
   1. Tie Bars and Brackets:
      1. Galvanized steel.
   1. High-Performance Volume Control Dampers:
      1. Multiple- or single-blade, parallel- or opposed-blade design as indicated, low-leakage rating, with linkage outside of air stream, and suitable for horizontal or vertical applications.
   1. Steel Frames:
      1. 
   1. Hat-shaped, galvanized-steel channels, minimum of 16 gauge and with mitered and welded corners. 
   1. Provide frames with flanges where indicated for attaching to walls. 
   1. Provide flangeless frames where indicated for installation in ducts.
   1. Steel Blades:
      1. 18-gauge, airfoil-shaped, galvanized steel.
   1. Blade Seals:
      1. Dual-durometer vinyl on blade edges; metallic compression on jambs.
   1. Blade Axles:
      1. Galvanized steel.
   1. Tie Bars and Brackets:
      1. Galvanized steel.
   1. Jackshaft:
      1. 
   1. 1-inch-diameter, galvanized-steel pipe rotating within a pipe bearing assembly mounted on supports at each mullion and at each end of multiple damper assemblies. 
   1. Provide appropriate length and number of mounting to connect linkage of each damper of a multiple damper assembly.
   1. Damper Control Hardware:
      1. 
   1. Zinc-plated, die-cast core with a heavy-gauge dial and handle made of 3/32-inch-thick zinc-plated steel, and a 3/4-inch hexagon locking nut. 
   1. Provide center hole to suit damper operating rod size. Provide elevated platform for insulated duct mounting.
   1. Turning Vanes:
      1. Manufactured Turning Vanes:
         1. Fabricate of 1-1/2-inch-wide, curved blades set at 3/4-inch on center, support with bars perpendicular to blades set at 2 inches on center, and set into side strips suitable for mounting in ducts.
   1. Acoustic Turning Vanes:
      1. Fabricate of airfoil-shaped aluminum extrusions with perforated faces and fiberglass fill.
   1. Duct-mounted Access Doors and Panels:

General
:
         1. 
   1. Refer to the Access Door Materials Schedule at the end of this section for frame and door thickness, number of hinges and locks, and location of locks. 
   1. Provide construction and air tightness suitable for duct pressure class.
   1. Frame:
      1. 
   1. Galvanized sheet steel. 
   1. Provide with bend-over tabs and foam gaskets.
   1. Door:
      1. 
   1. Double-wall, galvanized sheet metal construction with insulation fill and thickness, number of hinges and locks as indicated for duct pressure class. 
   1. Provide vision panel where indicated. 
   1. Provide 1" x 1" butt hinge or piano hinge and cam latches.
   1. Seal around frame attachment to duct and door to frame with neoprene or foam rubber seals.
   1. Insulation:
      1. 1-inch-thick fiberglass or polystyrene foam board.
   1. Flexible Connectors:

General
:
         1. Flame-retarded or noncombustible fabrics, coatings, and adhesives complying with UL Standard 181, Class 1.
   1. Conventional, Indoor System Flexible Connectors Fabric:
      1. Glass fabric double coated with polychloroprene.
   1. Minimum Weight:
      1. 26 ounce per square yard.
   1. Tensile Strength:
      1. 480 pounds per inch in the warp and 360 pounds per inch in the filling.
   1. Flexible Ducts:

General
:
         1. Comply with UL 181, Class 1.
   1. Flexible Ducts - Insulated:
      1. 
   1. Factory-fabricated, insulated, round duct, with an outer jacket enclosing 1-1/2-inch-thick, glass fiber insulation around a continuous inner liner.
   1. Reinforcement:
      1. Steel-wire helix encapsulated in the inner liner.
   1. Outer Jacket:
      1. Glass-reinforced, silver mylar with a continuous hanging tab, integral fiberglass tape, and nylon hanging cord.
   1. Inner Liner:
      1. Polyethylene film.
1. ACCESSORIES
   1. Instrument Test Holes:
      1. 
   1. Cast iron or cast aluminum to suit duct material, including screw cap and gasket and a flat mounting gasket. 
   1. Size to allow insertion of pitot tube and other testing instruments and provide in length to suit duct insulation thickness.
   1. Flexible Duct Clamps:
      1. 
   1. Stainless steel band with cadmium-plated hex screw to tighten band with a worm-gear action. 
   1. Provide in sizes from 3 to 18 inches to suit duct size.
   1. Adhesives:
      1. High strength, quick setting, neoprene based, waterproof and resistant to gasoline and grease.
1. EXECUTION
1. EXAMINATION
   1. Examine areas and conditions for compliance with requirements for installation tolerances and other conditions affecting performance of duct accessories. 
   1. Do not proceed with installation until unsatisfactory conditions are corrected.
1. ERECTION INSTALLATION APPLICATION
   1. Install duct accessories according to manufacturer's installation instructions and applicable portions of details of construction as shown in SMACNA standards.
   1. Install volume control dampers in lined duct with methods to avoid damage to liner and to avoid erosion of duct liner.
   1. Provide test holes at fan inlet and outlet and elsewhere as indicated.
   1. Install fire and smoke dampers according to the manufacturer's UL-approved printed instructions.
   1. Label access doors according to Division 23 sections of the Specifications.
1. ADJUSTING
   1. Adjust duct accessories for proper settings.
   1. Final positioning of manual dampers is specified in Division 23 sections of the Specifications.
1. SCHEDULES
   1. Access Door Materials Schedule: *(S:
      1. Side, T:
      1. Top, B:
      1. Bottom)*
   1. DUCT
   1. PRESSURE
   1. CLASS
   1. DOOR
   1. SIZE (INCHES)
   1. NUMBER
   1. OF
   1. HINGES
   1. NUMBER
   1. OF
   1. LOCKS
   1. METAL
   1. GAUGE
   1. FRAME
   1. DOOR
   1. BACK
   1. 2 INCHES   
& LESS
   1. 12 X 12
   1. 16 X 20
   1. 24 X 24
   1. 2
   1. 2
   1. 3
   1. 1 – S
   1. 2 - S
   1. 2 - S
   1. 24
   1. 22
   1. 22
   1. 26
   1. 24
   1. 22
   1. 26
   1. 26
   1. 26
   1. 3 INCHES
   1. 12 X 12
   1. 16 X 20
   1. 24 X 24
   1. 2
   1. 2
   1. 3
   1. 1 – S
   1. 1 - S, 1 - T, 1 - B
   1. 2 - S, 1 - T, 1 - B
   1. 22
   1. 20
   1. 20
   1. 22
   1. 20
   1. 20
   1. 26
   1. 26
   1. 24
   1. 4 INCHES TO 10 INCHES
   1. 12 X 12
   1. 16 X 20
   1. 24 X 24
   1. 2
   1. 3
   1. 3
   1. 1 - S, 1 - T, 1 – B
   1. 2 - S, 1 - T, 1 - B
   1. 2 - S, 2 - T, 2 - B
   1. 20
   1. 20
   1. 18
   1. 20
   1. 18
   1. 18
   1. 26
   1. 24
   1. 24
1. END OF SECTION 233300

