---
title: HVAC Fans ()
section: '2334002'
divNumb: 23
divName: Heating Ventilating and Air Conditioning
subgroup: Facility Services
tags: ['Facility', 'Services', 'Heating', 'Ventilating', 'Air', 'Conditioning', 'HVAC', 'Fans', '()']
navigation:
  key: HVAC Fans ()
  parent: Heating Ventilating and Air Conditioning
  order: 34002.0
---

   1. Section 23 34 00
   1. hvac fans

General

* 
	1. **Summary
   1. Work under this section shall include ventilating equipment. 
2. Related Specification Sections include:
	1. Section 11 01 00, Equipment: Basic Requirements
	2. Section 23 09 00, HVAC: Instrumentation and Control
	3. Section 23 05 00.93, HVAC: Balancing and Testing
	4. **Quality Assurance:
3. Work shall be per:
	1. Air Movement and Control Association (AMCA).
	2. Air Conditioning and Refrigeration Institute (ARI).
	3. American Society of Heating, Refrigerating and Air Conditioning Engineers (ASHRAE):
		1. HVAC Applications Handbook, Chapter entitled "Sound and Vibration Control."
		2. 20, Methods of Testing for Rating Remote Mechanical-Draft Air-Cooled Refrigerant Condensers.
		3. 52.2, Method of Testing General Ventilation Air-Cleaning Devices for Removal Efficiency by Particle Size.
	4. Canadian Standards Association (CSA).
	5. National Electrical Manufacturers Association (NEMA):
		1. 250, Enclosures for Electrical Equipment (1000 Volts Maximum).
	6. National Fire Protection Association (NFPA):
		1. 70, National Electrical Code (NEC).
	7. National Roofing Contractors Association (NRCA).
	8. Underwriters Laboratories, Inc. (UL):
		1. 507, Standard for Electric Fans.
	9. Building code:
		1. International Code Council (ICC):
			1. International Building Code and associated standards, 2009 Edition including all amendments, referred to herein as Building Code.
	10. **Submittals
4. See Specification Section 01 33 00 for requirements for the mechanics and administration of the submittal process.
5. Shop Drawings shall include product technical data including:
	1. Acknowledgements that products submitted meet requirements of aforementioned standards. 
	2. Manufacturer’s installation instructions.
	3. Wiring diagrams.
	4. Control diagrams.
	5. Manufacturer’s catalog cuts and technical data
	6. Corrosion-protection information.
	7. Fan curves.
	8. Sound data.
	9. Vibration isolation.
	10. Performance data on all equipment.
6. Certifications related to thickness of corrosion-protection coating.
7. Provide Operation and Maintenance Manuals.
   ## Product
1. 2.1 Acceptable Manufacturers
   1. Subject to compliance with the Contract Documents, the following manufacturers, or equivalent, are acceptable:
	1. Shutter exhaust fan:
		1. Greenheck.
		2. Canarm.
		3. J&D Manufacturing.
		4. Or approved equal.
2. Submit request for substation in accordance with Specifications Section 01 25 00. 
	1. **General
3. All manufactured units must be factory wired and assembled, and use fasteners made of the same material as the unit.
4. Manufactured units shall be constructed with corrosion resistant materials or have corrosion resistant coating. 
	1. Corrosion resistant materials include aluminum, stainless steel, and FRP. 
	2. Corrosion resistant coating shall be phenolic based or epoxy based. 
	3. **Manufactured Units
5. Shutter exhaust fan:
	1. Shall be direct drive. 
	2. Materials:
		1. Propeller: Cast aluminum or aluminum
		2. Panel and Supports: Aluminum or stainless steel
		3. Drive shaft: Solid stainless steel
		4. Sheaves: cast iron
	3. Fan size shall be 12” diameter.
	4. Provide integrated weather hood with insect screen.
   1. part 3 –execution
1. 3.1 Installation
   1. Install in accordance with manufacturer’s installation instructions. 

*[this page intentionally left blank]*

