---
title: Conductors _ Cables
section: '260519'
divNumb: 26
divName: Electrical
subgroup: Facility Services
tags: ['Facility', 'Services', 'Electrical', 'Conductors', '_', 'Cables']
---

1. SECTION 26 05 19
1. CONDUCTORS AND CABLES

General
1. RELATED DOCUMENTS
   1. Drawings and general provisions of the Contract, including General and Supplementary
Conditions and Division 01 Specification Sections, apply to this Section.
2. SUMMARY
   1. This Section includes the following:
      1. Building wires and cables rated 600 V and less.
2. Connectors, splices, and terminations rated 600 V and less.
3. Sleeves and sleeve seals for cables.
3. DEFINITIONS
   1. EPDM:
      1. Ethylene-propylene-diene terpolymer rubber. B. NBR:
      1. Acrylonitrile-butadiene rubber.
4. SUBMITTALS
   1. Product Data:
      1. For each type of product indicated. B. Qualification Data:
      1. For testing agency.
   1. Field quality-control test reports.
5. QUALITY ASSURANCE A. Comply with NFPA 70.
6. COORDINATION
   1. Set sleeves in cast-in-place concrete, masonry walls, and other structural components as they are constructed.

## Product

1. CONDUCTORS AND CABLES
   1. Available Manufacturers:
      1. Subject to compliance with requirements, manufacturers offering products that may be incorporated into the Work include, but are not limited to, the following:
         1. Manufacturers:
            1. Subject to compliance with requirements, provide products by one of the following:
               1. Alcan Products Corporation; Alcan Cable Division.
2. American Insulated Wire Corp.; a Leviton Company.
3. General Cable Corporation.
4. Senator Wire & Cable Company.
5. Southwire Company.
   1. Copper Conductors:
      1. Comply with NEMA WC 70.
   1. Conductor Insulation:
      1. Comply with NEMA WC 70 for Types THHN-THWN and XHHW.
   1. Multiconductor Cable:
      1. Comply with NEMA WC 70 for metal-clad cable, Type MC with ground wire.
2. CONNECTORS AND SPLICES
   1. Available Manufacturers:
      1. Subject to compliance with requirements, manufacturers offering products that may be incorporated into the Work include, but are not limited to, the following:
         1. Manufacturers:
            1. Subject to compliance with requirements, provide products by one of the following:
               1. AFC Cable Systems, Inc.
2. Hubbell Power Systems, Inc.
3. O-Z/Gedney; EGS Electrical Group LLC.
4. 3M; Electrical Products Division.
5. Tyco Electronics Corp.
   1. Description:
      1. Factory-fabricated connectors and splices of size, ampacity rating, material, type, and class for application and service indicated.
3. SLEEVES FOR CABLES
   1. Steel Pipe Sleeves:
      1. ASTM A 53/A 53M, Type E, Grade B, Schedule 40, galvanized steel, plain ends.
   1. Sleeves for Rectangular Openings:
      1. Galvanized sheet steel with minimum 0.052- or 0.138-inch thickness as indicated and of length to suit application.
   1. Coordinate sleeve selection and application with selection and application of firestopping specified in Division 07 Section "Penetration Firestopping."
4. SLEEVE SEALS
   1. Basis-of-Design Product:
      1. Subject to compliance with requirements, provide the product indicated on Drawings or a comparable product by one of the following:
      1. Advance Products & Systems, Inc.
2. O-Z/Gedney; EGS Electrical Group LLC.
3. Metraflex Co.
4. Pipeline Seal and Insulator, Inc.
   1. Description:
      1. Modular sealing device, designed for field assembly, to fill annular space between sleeve and cable.
1. Sealing Elements:
      1. EPDM interlocking links shaped to fit surface of cable or conduit.
   1. Include type and number required for material and size of raceway or cable.
2. Pressure Plates:
      1. Carbon steel. Include two for each sealing element.
3. Connecting Bolts and Nuts:
      1. Carbon steel with corrosion-resistant coating of length required to secure pressure plates to sealing elements. Include one for each sealing element.
   1. Execution
1. CONDUCTOR MATERIAL APPLICATIONS
   1. Feeders:
      1. Copper. Solid for No. 10 AWG and smaller; stranded for No. 8 AWG and larger.
   1. Branch Circuits:
      1. Copper. Solid for No. 10 AWG and smaller; stranded for No. 8 AWG and larger.
2. CONDUCTOR INSULATION AND MULTICONDUCTOR CABLE APPLICATIONS AND WIRING METHODS
   1. Service Entrance:
      1. Type XHHW-2 CU, single conductors in raceway. B. Exposed Feeders:
      1. Type THWN-2 CU, single conductors in raceway.
   1. Feeders Concealed in Ceilings, Walls, and Partitions:
      1. Type THHN-2, single conductors in raceway.
   1. Feeders Concealed in Concrete, below Slabs-on-Grade, and in Crawlspaces:
      1. Type THHN-2, single conductors in raceway.
   1. Exposed Branch Circuits, including in Crawlspaces:
      1. Type THHN-2, single conductors in raceway.
   1. Branch Circuits Concealed in Ceilings, Walls, and Partitions:
      1. Type THHN-2, single conductors in raceway.
   1. Branch Circuits Concealed in Concrete and below Slabs-on-Grade:
      1. Type THHN-2, single conductors in raceway.
   1. Cord Drops and Portable Appliance Connections:
      1. Type SO, hard service cord.
   1. Fire Alarm Circuits:
      1. Power-limited, fire-protective, signaling circuit cable. J. Class 1 Control Circuits:
      1. Type THHN-2, in raceway.
   1. Class 2 Control Circuits:
      1. Power-limited cable, concealed in building finishes.
   1. Power conductor shall be color coded by the outer jacket or by vinyl tape:
      1. 208/120V – A phase (black), B phase (red), C phase (blue):
      1. 480/277V – A phase (brown), B phase (or- ange), C phase (yellow or purple).
3. INSTALLATION OF CONDUCTORS AND CABLES
   1. Conceal cables in finished walls, ceilings, and floors, unless otherwise indicated.
   1. Use manufacturer-approved pulling compound or lubricant where necessary; compound used must not deteriorate conductor or insulation. Do not exceed manufacturer's recommended maximum pulling tensions and sidewall pressure values.
   1. Use pulling means, including fish tape, cable, rope, and basket-weave wire/cable grips, that will not damage cables or raceway.
   1. Install exposed cables parallel and perpendicular to surfaces of exposed structural members, and follow surface contours where possible.
   1. Support cables according to Division 26 Section "Hangers and Supports for Electrical Systems." F. Identify and color-code conductors and cables according to Division 26 Section "Identification
for Electrical Systems."
4. CONNECTIONS
   1. Tighten electrical connectors and terminals according to manufacturer's published torque- tightening values. If manufacturer's torque values are not indicated, use those specified in UL 486A and UL 486B.
   1. Make splices and taps that are compatible with conductor material and that possess equivalent or better mechanical strength and insulation ratings than unspliced conductors.
1. Use oxide inhibitor in each splice and tap conductor for aluminum conductors. C. Wiring at Outlets:
      1. Install conductor at each outlet, with at least 6 inches of slack.
5. SLEEVE INSTALLATION FOR ELECTRICAL PENETRATIONS
   1. Coordinate sleeve selection and application with selection and application of firestopping specified in Division 07 Section "Penetration Firestopping."
   1. Concrete Slabs and Walls:
      1. Install sleeves for penetrations unless core-drilled holes or formed openings are used. Install sleeves during erection of slabs and walls.
   1. Use pipe sleeves unless penetration arrangement requires rectangular sleeved opening.
   1. Rectangular Sleeve Minimum Metal Thickness:
      1. For sleeve rectangle perimeter less than 50 inches and no side greater than 16 inches, thickness shall be 0.052 inch.
2. For sleeve rectangle perimeter equal to, or greater than, 50 inches and 1 or more sides equal to, or greater than, 16 inches, thickness shall be 0.138 inch.
   1. Fire-Rated Assemblies:
      1. Install sleeves for penetrations of fire-rated floor and wall assemblies unless openings compatible with firestop system used are fabricated during construction of floor or wall.
   1. Cut sleeves to length for mounting flush with both wall surfaces.
   1. Extend sleeves installed in floors 2 inches above finished floor level.
   1. Size pipe sleeves to provide 1/4-inch annular clear space between sleeve and cable unless sleeve seal is to be installed or unless seismic criteria require different clearance.
   1. Seal space outside of sleeves with grout for penetrations of concrete and masonry and with approved joint compound for gypsum board assemblies.
   1. Interior Penetrations of Non-Fire-Rated Walls and Floors:
      1. Seal annular space between sleeve and cable, using joint sealant appropriate for size, depth, and location of joint according to Division 07 Section "Joint Sealants."
   1. Fire-Rated-Assembly Penetrations:
      1. Maintain indicated fire rating of walls, partitions, ceilings, and floors at cable penetrations. Install sleeves and seal with firestop materials according to Division 07 Section "Penetration Firestopping."
   1. Roof-Penetration Sleeves:
      1. Seal penetration of individual cables with flexible boot-type flashing units applied in coordination with roofing work.
   1. Aboveground Exterior-Wall Penetrations:
      1. Seal penetrations using sleeves and mechanical sleeve seals. Size sleeves to allow for 1-inch annular clear space between pipe and sleeve for installing mechanical sleeve seals.
   1. Underground Exterior-Wall Penetrations:
      1. Install cast-iron "wall pipes" for sleeves. Size sleeves to allow for 1-inch annular clear space between cable and sleeve for installing mechanical sleeve seals.
6. SLEEVE-SEAL INSTALLATION
   1. Install to seal underground exterior-wall penetrations.
   1. Use type and number of sealing elements recommended by manufacturer for cable material and size. Position cable in center of sleeve. Assemble mechanical sleeve seals and install in annular space between cable and sleeve. Tighten bolts against pressure plates that cause sealing elements to expand and make watertight seal.
7. FIRESTOPPING
   1. Apply firestopping to electrical penetrations of fire-rated floor and wall assemblies to restore original fire-resistance rating of assembly according to Division 07 Section "Penetration Firestopping."
8. FIELD QUALITY CONTROL
   1. Testing:
      1. Perform the following field quality-control testing:
      1. After installing conductors and cables and before electrical circuitry has been energized, test for compliance with requirements.
2. Perform each electrical test and visual and mechanical inspection stated in NETA ATS, Section 7.3.1. Certify compliance with test parameters.
   1. Test Reports:
      1. Prepare a written report to record the following:
      1. Test procedures used.
2. Test results that comply with requirements.
3. Test results that do not comply with requirements and corrective action taken to achieve compliance with requirements.
   1. END OF SECTION 26 05 19

