---
title: Grounding _ Bonding
section: '260526'
divNumb: 26
divName: Electrical
subgroup: Facility Services
tags: ['Facility', 'Services', 'Electrical', 'Grounding', '_', 'Bonding']
navigation:
  key: Grounding _ Bonding
  parent: Electrical
  order: 526.0
---

1. SECTION 26 05 26
1. GROUNDING AND BONDING

General
01. RELATED DOCUMENTS
   1. Drawings and general provisions of the Contract, including General and Supplementary
Conditions and Division 1 Specification Sections, apply to this Section.
02. SUMMARY
   1. This Section includes grounding of electrical systems and equipment. Grounding requirements specified in this Section may be supplemented by special requirements of systems described in other Sections.
03. SUBMITTALS
   1. Product Data:
      1. For each type of product indicated.
   1. Qualification Data:
      1. For firms and persons specified in "Quality Assurance" Article. C. Field Test Reports:
      1. Submit written test reports.
04. QUALITY ASSURANCE
   1. Electrical Components, Devices, and Accessories:
      1. Listed and labeled as defined in NFPA 70, Article 100, by a testing agency acceptable to authorities having jurisdiction, and marked for intended use.
1. Comply with UL 467. ## Product
01. MANUFACTURERS
   1. Manufacturers:
      1. Subject to compliance with requirements, provide products by one of the following:
      1. Grounding Conductors, Cables, Connectors, and Rods:
      1. Apache Grounding/Erico Inc. b. Chance/Hubbell.
      1. Copperweld Corp.
      1. Erico Inc.; Electrical Products Group.
      1. Framatome Connectors/Burndy Electrical. f. Galvan Industries, Inc.
      1. Hastings Fiber Glass Products, Inc. h. Ideal Industries, Inc.
      1. ILSCO.
      1. Kearney/Cooper Power Systems.
      1. O-Z/Gedney Co.; EGS Electrical Group. l. Raco, Inc.; Division of Hubbell.
      1. Superior Grounding Systems, Inc.
      1. Thomas & Betts, Electrical.
02. GROUNDING CONDUCTORS
   1. For insulated conductors, comply with Division 26 Section "Conductors and Cables." B. Material:
      1. copper or tinned-copper.
   1. Equipment Grounding Conductors:
      1. Insulated with green-colored insulation.
   1. Isolated Ground Conductors:
      1. Insulated with green-colored insulation with yellow stripe. On feeders with isolated ground, use colored tape, alternating bands of green and yellow tape to provide a minimum of three bands of green and two bands of yellow.
   1. Grounding Electrode Conductors:
      1. Stranded cable.
   1. Underground Conductors:
      1. Bare, tinned, stranded, unless otherwise indicated. G. Bare Copper Conductors:
      1. Comply with the following:
      1. Solid Conductors:
         1. ASTM B 3.
2. Assembly of Stranded Conductors:
      1. ASTM B 8.
3. Tinned Conductors:
      1. ASTM B 33.
   1. Copper Bonding Conductors:
      1. As follows:
      1. Bonding Cable:
         1. 28 kcmil, 14 strands of No. 17 AWG copper conductor, 1/4 inch in diameter.
2. Bonding Conductor:
      1. No. 4 or No. 6 AWG, stranded copper conductor.
3. Bonding Jumper:
      1. Bare copper tape, braided bare copper conductors, terminated with copper ferrules; 1-5/8 inches wide and 1/16 inch thick.
4. Tinned Bonding Jumper:
      1. Tinned-copper tape, braided copper conductors, terminated with copper ferrules; 1-5/8 inches wide and 1/16 inch thick.
   1. Grounding Bus:
      1. Bare, annealed copper bars of rectangular cross section (1/4” by 4” by 24”
unless indicated otherwise), with insulators.
03. CONNECTOR PRODUCTS
   1. Comply with IEEE 837 and UL 467; listed for use for specific types, sizes, and combinations of conductors and connected items.
   1. Bolted Connectors:
      1. Bolted-pressure-type connectors, or compression type. Pipe connectors shall be clamp type, sized for pipe.
   1. Welded Connectors:
      1. Exothermic-welded type, in kit form, and selected per manufacturer's written instructions.
04. GROUNDING ELECTRODES
   1. Ground Rods:
      1. copper-clad steel.
1. Size:
      1. 3/4 diameter by 10’ in length.
   1. Chemical Electrodes:
      1. Copper tube, straight or L-shaped, filled with nonhazardous chemical salts, terminated with a 4/0 bare conductor. Provide backfill material recommended by manufacturer.
   1. Execution
01. APPLICATION
   1. Use only copper conductors for both insulated and bare grounding conductors in direct contact with earth, concrete, masonry, crushed stone, and similar materials.
   1. In raceways, use insulated equipment grounding conductors.
   1. Exothermic-Welded Connections:
      1. Use for connections to structural steel and for underground connections, except those at test wells.
   1. Equipment Grounding Conductor Terminations:
      1. Use bolted pressure clamps. E. Grounding Bus:
      1. Install in electrical / telephone equipment room as indicated.
1. Use insulated spacer; space 1 inch from wall and support from wall 6 inches above finished floor, unless otherwise indicated.
2. At doors, route the bus up to the top of the door frame, across the top of the doorway, and down to the specified height above the floor.
   1. Underground Grounding Conductors:
      1. Use tinned-copper conductor, No. 2/0 AWG minimum.
Bury at least 30 inches below grade unless noted otherwise.
   1. A ground electrode system shall be provided for the service entrance equipment at each building and at each building, which is subfed from another building. This ground electrode system shall be installed in accordance with NEC Section 250-50 whether or not it is shown on the Drawings. All of the available and made ground electrodes shall be connected to the main service equipment ground bus by means of a ground electrode conductor. A main bonding jumper sized in accordance with NEC Table 250-66 shall be provided between the service equipment ground bus and the neutral bus.
02. GROUNDING UNDERGROUND DISTRIBUTION COMPONENTS A. Comply with IEEE C2 grounding requirements.
   1. Grounding Handholes:
      1. Install a driven ground rod through handhole bottom, close to wall edge, and set rod depth so 4 inches will extend above bottom. If necessary, install ground rod before handhole is placed and provide No. 1/0 AWG bare, tinned-copper conductor from ground rod into manhole through a waterproof sleeve in handhole wall.
03. EQUIPMENT GROUNDING CONDUCTORS
   1. Comply with NFPA 70, Article 250, for types, sizes, and quantities of equipment grounding conductors, unless specific types, larger sizes, or more conductors than required by NFPA 70 are indicated.
   1. Install equipment grounding conductors in all feeders and circuits.
   1. Isolated Grounding Receptacle Circuits:
      1. Install an insulated equipment grounding conductor connected to the receptacle grounding terminal. Isolate grounding conductor from raceway and from panelboard grounding terminals. Terminate at equipment grounding conductor terminal of the applicable derived system or service, unless otherwise indicated.
   1. Nonmetallic Raceways:
      1. Install an equipment grounding conductor in nonmetallic raceways unless they are designated for telephone or data cables.
   1. Air-Duct Equipment Circuits:
      1. Install an equipment grounding conductor to duct-mounted electrical devices operating at 120 V and more, including air cleaners and heaters. Bond conductor to each unit and to air duct.
   1. Water Heater, Heat-Tracing, and Antifrost Heating Cables:
      1. Install a separate equipment grounding conductor to each electric water heater, heat-tracing, and antifrost heating cable. Bond conductor to heater units, piping, connected equipment, and components.
   1. Signal and Communication Systems:
      1. For telephone, alarm, voice and data, and other communication systems, provide No. 4 AWG minimum insulated grounding conductor in raceway from grounding electrode system to each service location, terminal cabinet, wiring closet, and central equipment location.
1. Service and Central Equipment Locations and Wiring Closets:
      1. Terminate grounding conductor on a 1/4-by-2-by-12-inch grounding bus.
2. Terminal Cabinets:
      1. Terminate grounding conductor on cabinet grounding terminal.
   1. Metal Poles Supporting Outdoor Lighting Fixtures:
      1. Provide a grounding electrode in addition to installing a separate equipment grounding conductor with supply branch-circuit conductors.
04. INSTALLATION
   1. Ground Rods:
      1. Install at least three rods spaced at least one-rod length from each other and located at least the same distance from other grounding electrodes.
1. Drive ground rods until tops are 2 inches below finished floor or final grade, unless otherwise indicated.
2. Interconnect ground rods with grounding electrode conductors. Use exothermic welds, except at test wells and as otherwise indicated. Make connections without exposing steel or damaging copper coating.
   1. Grounding Conductors:
      1. Route along shortest and straightest paths possible, unless otherwise indicated. Avoid obstructing access or placing conductors where they may be subjected to strain, impact, or damage.
   1. Bonding Straps and Jumpers:
      1. Install so vibration by equipment mounted on vibration isolation hangers and supports is not transmitted to rigidly mounted equipment. Use exothermic- welded connectors for outdoor locations, unless a disconnect-type connection is required; then, use a bolted clamp. Bond straps directly to the basic structure taking care not to penetrate any adjacent parts. Install straps only in locations accessible for maintenance.
   1. Metal Water Service Pipe:
      1. Provide insulated copper grounding conductors, in conduit, from building's main service equipment, or grounding bus, to main metal water service entrances to building. Connect grounding conductors to main metal water service pipes by grounding clamp connectors. Where a dielectric main water fitting is installed, connect grounding
conductor to street side of fitting. Bond metal grounding conductor conduit or sleeve to conductor at each end.
   1. Water Meter Piping:
      1. Use braided-type bonding jumpers to electrically bypass water meters.
Connect to pipe with grounding clamp connectors.
   1. Grounding for Steel Building Structure:
      1. Install a driven ground rod at base of each corner column and at intermediate exterior columns at distances not more than 60 feet apart.
   1. Ufer Ground (Concrete-Encased Grounding Electrode):
      1. Fabricate according to NFPA 70, using a minimum of 20 feet of bare copper conductor not smaller than No. 4 AWG.
1. If concrete foundation is less than 20 feet long, coil excess conductor within base of foundation.
2. Bond grounding conductor to reinforcing steel in at least four locations and to anchor bolts. Extend grounding conductor below grade and connect to building grounding grid or to grounding electrode external to concrete.
05. CONNECTIONS

General
:
      1. Make connections so galvanic action or electrolysis possibility is minimized. Select connectors, connection hardware, conductors, and connection methods so metals in direct contact will be galvanically compatible.
1. Use electroplated or hot-tin-coated materials to ensure high conductivity and to make contact points closer to order of galvanic series.
2. Make connections with clean, bare metal at points of contact.
3. Make aluminum-to-steel connections with stainless-steel separators and mechanical clamps.
4. Make aluminum-to-galvanized steel connections with tin-plated copper jumpers and mechanical clamps.
5. Coat and seal connections having dissimilar metals with inert material to prevent future penetration of moisture to contact surfaces.
   1. Exothermic-Welded Connections:
      1. Comply with manufacturer's written instructions. Welds that are puffed up or that show convex surfaces indicating improper cleaning are not acceptable.
   1. Equipment Grounding Conductor Terminations:
      1. For No. 8 AWG and larger, use pressure-type grounding lugs. No. 10 AWG and smaller grounding conductors may be terminated with winged pressure-type connectors.
   1. Tighten screws and bolts for grounding and bonding connectors and terminals according to manufacturer's published torque-tightening values. If manufacturer's torque values are not indicated, use those specified in UL 486A .
   1. Compression-Type Connections:
      1. Use hydraulic compression tools to provide correct circumferential pressure for compression connectors. Use tools and dies recommended by connector manufacturer. Provide embossing die code or other standard method to make a visible indication that a connector has been adequately compressed on grounding conductor.
   1. Moisture Protection:
      1. If insulated grounding conductors are connected to ground rods or grounding buses, insulate entire area of connection and seal against moisture penetration of insulation and cable.
06. FIELD QUALITY CONTROL
   1. Testing:
      1. Perform the following field quality-control testing:
      1. After installing grounding system but before permanent electrical circuitry has been energized, test for compliance with requirements.
2. Test completed grounding system at each location where a maximum ground-resistance level is specified (3 Ohms or less), at service disconnect enclosure grounding terminal, and at ground test wells. Measure ground resistance not less than two full days after the last trace of precipitation, and without the soil being moistened by any means other than natural drainage or seepage and without chemical treatment or other artificial means of reducing natural ground resistance. Perform tests, by the fall-of-potential method according to IEEE 81.
3. Excessive Ground Resistance:
      1. If resistance to ground exceeds specified values, notify
   1. Engineer promptly and include recommendations to reduce ground resistance.
   1. END OF SECTION 26 05 26

