---
title: Hangers and Supports for Elec Syst
section: '260529'
divNumb: 26
divName: Electrical
subgroup: Facility Services
tags: ['Facility', 'Services', 'Electrical', 'Hangers', 'Supports', 'for', 'Elec', 'Syst']
---

1. Copyright 2004 and 2005 by The American Institute of Architects (AIA)
1. Exclusively published and distributed by Architectural Computer Services, Inc. (ARCOM) for the AIA
1. Verify that Section titles referenced in this Section are correct for this Project's Specifications; Section titles may have changed.

## General

1. RELATED DOCUMENTS
   1. Drawings and general provisions of the Contract, including General and Supplementary Conditions and Division 1 Specification Sections, apply to this Section.
1. SUMMARY** 
   1. This Section includes:
      1. 
   1. Provide supports, anchors, sleeves, concrete equipment pads, seals and other related supporting devices and methods as specified and indicated. 
   1. Refer to related Division 26, 27 and 28 Specification sections of the Specifications for specific and supplemental supporting device requirements. 
1. SUBMITTALS** 

General
:
      1. Submit specific details for supporting electrical equipment with the appropriate electrical equipment submittal. 
   1. Product Data:
      1. Submit manufacturer's technical product data on supporting devices specified and indicated. 
1. QUALITY ASSURANCE** 
   1. Manufacturer Qualifications 
   1. Firms regularly engaged in the manufacture of supporting devices, of types, sizes, and ratings required, whose products have been in satisfactory use in similar service for not less than 3 years. 
1. PRODUCTS
1. MANUFACTURED SUPPORTING DEVICES** 
   1. U-channel Strut Systems:
      1. 
   1. Manufacturers
   1. Cooper B-Line, Inc. 
   1. Hilti Corp.
   1. Midland-Ross Corp. 
   1. Unistrut Corp. 
   1. No. 12 gage, hot-dipped galvanized steel, with 9/16-inch diameter holes, 8-inches on center on top surface, with manufacturer's standard, natural/neutral finish. 
   1. Provide corrosion-resistant fittings which mate and match the U-channel. 
   1. Wall and Floor Conduit Seals:
      1. 
   1. Manufacturers
   1. O-Z/Gedney Co., Unit of EGS Electrical Group
   1. Provide factory-assembled, watertight wall and floor seals, of types and sizes required, suitable for sealing around conduit, pipe, or tubing passing through concrete floors and walls. 
   1. Construct seals with steel sleeves, malleable iron body, neoprene sealing grommets and rings, metal pressure rings, pressure clamps, and cap screws. 
   1. Conduit Straps:
      1. 
   1. Galvanized steel. 
   1. Clevis Hangers:
      1. 
   1. Galvanized steel with 1/2-inch diameter hole for round steel rod. 
   1. C-Clamps:
      1. 
   1. Black malleable iron, 1/2-inch rod size, approximately 70 pounds per 100 units. 
   1. Miscellaneous Devices and Hardware:
      1. 
   1. Corrosion resistant. 
1. EXECUTION
1. COORDINATION
   1. Coordinate size and location of concrete bases. Cast anchor-bolt inserts into bases. Concrete, reinforcement, and formwork requirements are specified in Division 3.
   1. Coordinate installation of roof curbs, equipment supports, and roof penetrations. These items are specified in Division 7.
1. INSTALLATION
   1. Comply with NECA 1 and NECA 101 for application of hangers and supports for electrical equipment and systems except if requirements in this Section are stricter.
   1. In first paragraph below, support spacings in NECA 1, Table 1, are more detailed and specific and generally stricter than those permitted by NFPA 70 for EMT, IMC, and RMC. Revise to suit Project, and consider retaining reference to NECA table for critical projects.
   1. Maximum Support Spacing and Minimum Hanger Rod Size for Raceway:
      1. Space supports for EMT, IMC, and RMC as required by NFPA 70. Minimum rod size shall be 1/4 inch (6 mm) in diameter.
   1. Multiple Raceways or Cables:
      1. Install trapeze-type supports fabricated with steel slotted or other support system, sized so capacity can be increased by at least 25 percent in future without exceeding specified design load limits.
   1. Secure raceways and cables to these supports with single-bolt conduit clamps using spring friction action for retention in support channel.
   1. Retain paragraph below for projects where seismic design requirements do not apply. Consider retaining for light-commercial projects only.
   1. Spring-steel clamps designed for supporting single conduits without bolts may be used for 1-1/2-inch (38-mm) and smaller raceways serving branch circuits and communication systems above suspended ceilings and for fastening raceways to trapeze supports.
1. SUPPORT INSTALLATION
   1. Consult structural engineer for requirements in this Article.
   1. Comply with NECA 1 and NECA 101 for installation requirements except as specified in this Article.
   1. Retain first paragraph below to permit raceways running perpendicular to bar joists and trusses to be supported by letting them rest within the joist or truss openings. NECA 1 does not mention this method. If seismic design requirements apply, consult structural engineer or authorities having jurisdiction before permitting this support method and specify seismic requirements in Division 26 Section "Vibration And Seismic Controls For Electrical Systems."
   1. Raceway Support Methods:
      1. In addition to methods described in NECA 1, conduit may be supported by openings through structure members, as permitted in NFPA 70.
   1. Strength of Support Assemblies:
      1. Where not indicated, select sizes of components so strength will be adequate to carry present and future static loads within specified loading limits. Minimum static design load used for strength determination shall be weight of supported components plus 200 lb (90 kg).
   1. Mounting and Anchorage of Surface-Mounted Equipment and Components:
      1. Anchor and fasten electrical items and their supports to building structural elements by the following methods unless otherwise indicated by code:
      1. To Wood:
         1. Fasten with lag screws or through bolts.
   1. To New Concrete:
      1. Bolt to concrete inserts.
   1. To Masonry:
      1. Approved toggle-type bolts on hollow masonry units and expansion anchor fasteners on solid masonry units.
   1. To Existing Concrete:
      1. Expansion anchor fasteners.
   1. Retain first subparagraph below if powder-actuated devices are allowed. Consider deleting if Project contains both lightweight and standard-weight concrete or more than one thickness of concrete slab.
   1. Instead of expansion anchors, powder-actuated driven threaded studs provided with lock washers and nuts may be used in existing standard-weight concrete 4 inches (100 mm) thick or greater. Do not use for anchorage to lightweight-aggregate concrete or for slabs less than 4 inches (100 mm) thick.
   1. To Steel:
      1. Beam clamps (MSS Type 19, 21, 23, 25, or 27) complying with MSS SP-69 or Spring-tension clamps.
   1. To Light Steel:
      1. Sheet metal screws.
   1. Items Mounted on Hollow Walls and Nonstructural Building Surfaces:
      1. Mount cabinets, panelboards, disconnect switches, control enclosures, pull and junction boxes, transformers, and other devices on slotted-channel racks attached to substrate.
   1. Drill holes for expansion anchors in concrete at locations and to depths that avoid reinforcing bars.
1. INSTALLATION OF FABRICATED METAL SUPPORTS
   1. Coordinate installation requirements in this Article with structural engineer.
   1. Comply with installation requirements in Division 5 Section "Metal Fabrications" for site-fabricated metal supports.
   1. Cut, fit, and place miscellaneous metal supports accurately in location, alignment, and elevation to support and anchor electrical materials and equipment.
   1. Field Welding:
      1. Comply with AWS D1.1/D1.1M.
1. CONCRETE BASES
   1. Coordinate this Article with Division 03 Section "Cast-In-Place Concrete" or "Cast-in-Place Concrete (Limited Applications)."
   1. Coordinate paragraphs and subparagraphs below with Sections specifying supported equipment.
   1. Construct concrete bases of dimensions indicated but not less than 4 inches (100 mm) larger in both directions than supported unit, and so anchors will be a minimum of 10 bolt diameters from edge of the base.
   1. Unless otherwise specified in Division 3, use 3000-psi (20.7-MPa), 28-day compressive-strength concrete. Concrete materials, reinforcement, and placement requirements are specified in related Division 3 Sections of the Specifications. 
   1. Anchor equipment to concrete base.
   1. Place and secure anchorage devices. Use supported equipment manufacturer's setting drawings, templates, diagrams, instructions, and directions furnished with items to be embedded.
   1. Install anchor bolts to elevations required for proper attachment to supported equipment.
   1. Install anchor bolts according to anchor-bolt manufacturer's written instructions.
1. PAINTING
   1. Retain paragraph and subparagraph below if a Division 09 painting Section is not in Project Manual.
   1. Touchup:
      1. 
   1. Clean field welds and abraded areas of shop paint. Paint exposed areas immediately after erecting hangers and supports. Use same materials as used for shop painting. Comply with SSPC-PA 1 requirements for touching up field-painted surfaces. Apply paint by brush or spray to provide minimum dry film thickness of 2.0 mils (0.05 mm).
   1. Touchup:
      1. Comply with requirements in related Division 9 Sections of the Specifications for cleaning and touchup painting of field welds, bolted connections, and abraded areas of shop paint on miscellaneous metal.
   1. Galvanized Surfaces:
      1. Clean welds, bolted connections, and abraded areas and apply galvanizing-repair paint to comply with ASTM A 780.
1. END OF SECTION 260529

