---
title: Raceways and Boxes ()
section: '2605332'
divNumb: 26
divName: Electrical
subgroup: Facility Services
tags: ['Facility', 'Services', 'Electrical', 'Raceways', 'Boxes', '()']
navigation:
  key: Raceways and Boxes ()
  parent: Electrical
  order: 5332.0
---

1. SECTION 26 05 33
1. RACEWAYS AND BOXES

General
01. RELATED DOCUMENTS
   1. Drawings and general provisions of the Contract, including General and Supplementary
Conditions and Division 1 Specification Sections, apply to this Section.
02. SUMMARY
   1. This Section includes raceways, fittings, boxes, enclosures, and cabinets for electrical wiring. B. Related Sections include the following:
      1. Division 26 Section "Basic Electrical Materials and Methods" for supports, anchors, and identification products.
2. Division 26 Section "Vibration and Seismic Controls" for seismic restraints and bracing of raceways, boxes, enclosures, and cabinets.
3. Division 26 Section "Wiring Devices" for devices installed in boxes and for floor-box service fittings.
03. DEFINITIONS
   1. EMT:
      1. Electrical metallic tubing.
   1. ENT:
      1. Electrical nonmetallic tubing. C. FMC:
      1. Flexible metal conduit.
   1. IMC:
      1. Intermediate metal conduit.
   1. LFMC:
      1. Liquidtight flexible metal conduit.
   1. LFNC:
      1. Liquidtight flexible nonmetallic conduit. G. RNC:
      1. Rigid nonmetallic conduit.
04. SUBMITTALS
   1. Product Data:
      1. For surface raceways, wireways and fittings, floor boxes, hinged-cover enclosures, and cabinets.
   1. Manufacturer Seismic Qualification Certification:
      1. Submit certification that enclosures, cabinets, accessories, and components will withstand seismic forces defined in Division 26
Section " Vibration and Seismic Controls." Include the following:
      1. Basis for Certification:
      1. Indicate whether withstand certification is based on actual test of assembled components or on calculation.
      1. The term "withstand" means "the unit will remain in place without separation of any parts from the device when subjected to the seismic forces specified."
      1. The term "withstand" means "the unit will remain in place without separation of any parts from the device when subjected to the seismic forces specified and the unit will be fully operational after the seismic event."
05. QUALITY ASSURANCE
   1. Electrical Components, Devices, and Accessories:
      1. Listed and labeled as defined in NFPA 70, Article 100, by a testing agency acceptable to authorities having jurisdiction, and marked for intended use.
   1. Comply with NFPA 70.
06. COORDINATION
   1. Coordinate layout and installation of raceways, boxes, enclosures, cabinets, and suspension system with other construction that penetrates ceilings or is supported by them, including light fixtures, HVAC equipment, fire-suppression system, and partition assemblies.
Product
01. MANUFACTURERS
   1. In other Part 2 articles where subparagraph titles below introduce lists, the following requirements apply for product selection:
      1. Manufacturers:
         1. Subject to compliance with requirements, provide products by the manufacturers specified.
02. METAL CONDUIT AND TUBING A. Manufacturers:
      1. AFC Cable Systems, Inc.
2. Alflex Inc.
3. Anamet Electrical, Inc.; Anaconda Metal Hose.
4. Electri-Flex Co.
5. Grinnell Co./Tyco International; Allied Tube and Conduit Div.
6. LTV Steel Tubular Products Company.
7. Manhattan/CDT/Cole-Flex.
8. O-Z Gedney;
9. Wheatland Tube Co.
   1. Rigid Steel Conduit:
      1. ANSI C80.1. C. IMC:
      1. ANSI C80.6.
   1. EMT and Fittings:
      1. ANSI C80.3.
1. Fittings:
      1. Set-screw type. E. FMC:
      1. Zinc-coated steel.
   1. LFMC:
      1. Flexible steel conduit with PVC jacket.
   1. Fittings:
      1. NEMA FB 1; compatible with conduit and tubing materials.
1.
   1. Conduit Fittings for Hazardous (Classified) Locations:
      1. Comply with UL 886 and
   1. NFPA 70.
2.
   1. Fittings for EMT:
      1. Material:
         1. Steel. b. Type:
         1. Setscrew.
3. Expansion Fittings:
      1. PVC or steel to match conduit type, complying with UL 651, rated for environmental conditions where installed, and including flexible external bonding jumper.
4. Coating for Fittings for PVC-Coated Conduit:
      1. Minimum thickness of 0.040 inch (1 mm), with overlapping sleeves protecting threaded joints.
   1. Joint Compound for IMC, GRC, or ARC:
      1. Approved, as defined in NFPA 70, by authorities having jurisdiction for use in conduit assemblies, and compounded for use to lubricate and protect threaded conduit joints from corrosion and to enhance their conductivity
03. NONMETALLIC CONDUIT AND TUBING A. Manufacturers:
      1. American International.
2. Anamet Electrical, Inc.; Anaconda Metal Hose.
3. Arnco Corp.
4. Cantex Inc.
5. Certainteed Corp.; Pipe & Plastics Group.
6. Condux International.
7. ElecSYS, Inc.
8. Electri-Flex Co.
9. Lamson & Sessions; Carlon Electrical Products.
10. Manhattan/CDT/Cole-Flex.
11. RACO; Division of Hubbell, Inc.
12. Spiralduct, Inc./AFC Cable Systems, Inc.
13. Thomas & Betts Corporation.
   1. B.
   1. RNC:
      1. NEMA TC 2, Schedule 40 and Schedule 80 PVC.
   1. C.
   1. LFNC:
      1. UL 1660.
04.
   1. ME
   1. TAL WIREWAYS
   1. A.
   1. Manufacturers:
         1. Hoffman.
2. Square D.
3. Cooper B-Line
   1. Material and Construction:
      1. Sheet metal sized and shaped as indicated, UL 870 and NEMA
250, Type 8, unless indicated otherwise.
   1. Fittings and Accessories:
      1. Include couplings, offsets, elbows, expansion joints, adapters, hold- down straps, end caps, and other fittings to match and mate with wireways as required for complete system.
   1. Wireway Covers:
      1. Flanged and gasketed unless otherwise indicated. E. Finish:
      1. Manufacturer's standard enamel finish.
05. SURFACE RACEWAYS
   1. Surface Metal Raceways:
      1. Galvanized steel with snap-on covers. Prime coated and ready for field painting.
1. Manufacturers:
      1. Thomas & Betts Corporation.
      1. Walker Systems, Inc.; Wiremold Company (The).
      1. Wiremold Company (The); Electrical Sales Division.
   1. Surface Nonmetallic Raceways:
      1. Two-piece construction, manufactured of rigid PVC
compound with matte texture and color from manufacturers standard colors.
1. Manufacturers:
      1. Butler Manufacturing Co.; Walker Division. b. Enduro Composite Systems.
      1. Hubbell, Inc.; Wiring Device Division.
      1. Lamson & Sessions; Carlon Electrical Products. e. Panduit Corp.
      1. Walker Systems, Inc.; Wiremold Company (The).
      1. Wiremold Company (The); Electrical Sales Division.
06. BOXES, ENCLOSURES, AND CABINETS A. Manufacturers:
      1. Cooper Crouse-Hinds; Div. of Cooper Industries, Inc.
2. Emerson/General Signal; Appleton Electric Company.
3. Erickson Electrical Equipment Co.
4. Hoffman.
5. Hubbell, Inc.; Killark Electric Manufacturing Co.
6. O-Z/Gedney; Unit of General Signal.
7. RACO; Division of Hubbell, Inc.
8. Robroy Industries, Inc.; Enclosure Division.
9. Scott Fetzer Co.; Adalet-PLM Division.
10. Spring City Electrical Manufacturing Co.
11. Thomas & Betts Corporation.
12. Walker Systems, Inc.; Wiremold Company (The).
13. Woodhead, Daniel Company; Woodhead Industries, Inc. Subsidiary. B. Sheet Metal Outlet and Device Boxes: NEMA OS 1.
   1. Cast-Metal Outlet and Device Boxes:
      1. NEMA FB 1 ferrous alloy, Type FD, with gasketed cover.
   1. Nonmetallic Outlet and Device Boxes:
      1. NEMA OS 2.
   1. Floor Boxes:
      1. Cast metal, fully adjustable, rectangular.
   1. Small Sheet Metal Pull and Junction Boxes:
      1. NEMA OS 1.
   1. Hinged-Cover Enclosures:
      1. NEMA 250, Type 8, with continuous hinge cover and flush latch.
1. Metal Enclosures:
      1. Steel, finished inside and out with manufacturer's standard enamel.
   1. Cabinets:
      1. NEMA 250, Type 8, galvanized steel box with removable interior panel and removable front, finished inside and out with manufacturer's standard enamel. Hinged door in front cover with flush latch and concealed hinge. Key latch to match panelboards. Include metal barriers to separate wiring of different systems and voltage and include accessory feet where required for freestanding equipment.
   1. Boxes, Outlets and Supports:
      1. Provide boxes in the raceway system wherever required for pulling conductors, making connections, and mounting devices and fixtures.
1. Each box shall have the volume required by NEC for the number and size of conductors installed.
2. Boxes for use with raceway systems shall be not less than 1-1/2" deep except where shallower boxes required by structural conditions are approved.
3. Boxes shall be cast metal hub type when located in wet locations, when surface mounted outside of exterior walls, and when installed in hazardous areas. Boxes in other locations shall be zinc galvanized steel. Provide gaskets for cast metal boxes installed in wet
   1. locations and for boxes installed flush with the outside of exterior walls.
4. Boxes for other than lighting fixture outlets shall be not less than 4" square. [, except that
   1. 4" x 2" boxes may be used when only one raceway enters the box.]
5. Boxes for use in masonry blocks and tile walls shall be square cornered masonry boxes or standard boxes having square cornered tile rings.
6. Boxes for mounting lighting fixtures shall be not less than 4" square or octagonal, except that smaller boxes may be approved for use as required by fixture configuration. Provide separate boxes for flush or recessed fixtures when required by fixture terminal operating temperature; fixtures shall be readily removable for access to the boxes unless ceiling access panels are provided.
7. Boxes for ganged devices shall be 4" square for two devices and solid ganged boxes for more than two devices.
8. Boxes for switches and receptacle outlets shall be provided with maximum 1" maximum depth device rings when installed in plaster or tile walls.
9. Thru-wall boxes are not acceptable.
10. Supports:
      1. Support boxes and pendants for surface mounted fixtures on suspended ceilings independent of ceiling supports, or make adequate provisions for distributing the load over the ceiling supporting members using approved bar hangers or 1-1/2" lathers channel.
      1. Fasten boxes and supports with wood screws to wood, with expansion bolts on concrete and brick, with toggle bolts on hollow masonry units, and with machine screws on steel work.
      1. Support receptacle outlets installed in light weight stud construction using bar hangers and box clips, Caddy Fasteners BHA/BHC or as approved. Support boxes for switches using sheet metal screws or Caddy Fasteners Series "MF" clips or approved equal.
      1. Outlet boxes shall not be used to support fixtures or loads of 50 lbs. or more, or for supporting ceiling fans. Such loads shall be supported from the building structure,
independent of box, raceway, or suspended ceiling supports.
      1. Cast metal boxes shall be supported by means of integral mounting lugs or by the raceway system in which installed. Drilling of cast boxes is not acceptable.
11. Locations of Outlets: In order that all outlets may come in proper relation to paneling, decorated areas, etc., the Contractor shall familiarize himself with the details of these spaces and shall carefully layout all outlets so that the equipment or piping of other trades passing under, over, across, or in close proximity to same, will not cause the device or fixtures at or in these outlets to be inaccessible for use or maintenance. The Contractor shall procure all details of the various locations so as to make the outlet boxes, panelboards, etc., come in proper relation to the work of all other Divisions. He shall be responsible for the exact and proper location of his work.
12. Mounting Heights: Unless otherwise noted, mounting heights for outlets shall be as listed below. Dimensions are from finished floor or work surface to centerline of outlet.
1. OUTLET MOUNTING HEIGHT
   1. Wall Switches
   1. 48"

* Receptacles
   1. 15" To bottom of box (24" in storage and 52" in shop areas)
   1. Toggle Switches
   1. 48"

* Desk Telephone Outlets
   1. 15"
   1. Wall Telephone Outlets
   1. 36"
   1. Disconnect Switches
   1. 66"
   1. Clock Outlets
   1. 90"
   1. Fire Alarm Bells and Visual Alarms
   1. 80" or 6" below ceiling whichever is lowest
   1. Fire Alarm Breakglass Stations
   1. 48"
   1. Alarm Bells
   1. 80" or 6" below ceiling whichever is lowest
   1. Wall Speaker Outlets
   1. 90"
   1. Pushbutton Stations
   1. 48"
   1. Emergency Lighting Units
   1. 96"
   1. Wall Mounted Light Fixtures 78"

* A.C. - 6" above counter unless otherwise indicated. Coordinate and verify with architectural elevations and details.
13. Provide blank covers for all boxes which are not covered by device plates or lighting fixtures.
14. Provide 1/2" raised galvanized device covers for exposed conduit work in dry areas.
15. Install boxes so that device covers are plumb and tight against the wall finish.
16. Center wall bracket outlets on columns and above doors where shown at these locations.
17. In noncombustible walls and ceilings, recessed boxes and fittings shall be installed so that the front edge is not set back more than 1/4" from the finished surface. The front edge shall be flush with combustible walls and ceilings (NEC 314).
18. No gaps or open spaces greater than 1/8" shall be permitted at the edge of the box or fitting in plaster, drywall, or plasterboard surfaces (NEC 314).
07. HANDHOLES AND BOXES FOR EXTERIOR UNDERGROUND WIRING B. General Requirements for Handholes and Boxes:
      1. Boxes and handholes for use in underground systems shall be designed and identified as defined in NFPA 70, for intended location and application.
2. Boxes installed in wet areas shall be listed and labeled as defined in NFPA 70, by a qualified testing agency, and marked for intended location and application.
   1. Polymer-Concrete Handholes and Boxes with Polymer-Concrete Cover:
      1. Molded of sand and aggregate, bound together with polymer resin, and reinforced with steel, fiberglass, or a combination of the two.
1. Manufacturers:
      1. Subject to compliance with requirements provide products by one of the following:
      1. [Armorcast Products Company.](http://www.specagent.com/LookUp/?uid=123456802946&amp;mf=04&amp;src=wd) b. [Carson Industries LLC.](http://www.specagent.com/LookUp/?uid=123456802947&amp;mf=04&amp;src=wd)
      1. [CDR Systems Corporation; Hubbell Power Systems.](http://www.specagent.com/LookUp/?uid=123456817859&amp;mf=04&amp;src=wd) d. [NewBasis.](http://www.specagent.com/LookUp/?uid=123456802948&amp;mf=04&amp;src=wd)
      1. [Oldcastle Precast, Inc.; Christy Concrete Products.](http://www.specagent.com/LookUp/?uid=123456817860&amp;mf=04&amp;src=wd)
      1. [Synertech Moulded Products; a division of Oldcastle Precast, Inc.](http://www.specagent.com/LookUp/?uid=123456817861&amp;mf=04&amp;src=wd)
2. Standard:
      1. Comply with SCTE 77.
3. Configuration:
      1. Designed for flush burial with closed bottom unless otherwise indicated.
4. Cover:
      1. Weatherproof, secured by tamper-resistant locking devices and having structural load rating consistent with enclosure and handhole location.
5. Cover Finish:
      1. Nonskid finish shall have a minimum coefficient of friction of 0.50.
6. Cover Legend:
      1. Molded lettering, **"POWER."**.
7. Conduit Entrance Provisions:
      1. Conduit-terminating fittings shall mate with entering ducts for secure, fixed installation in enclosure wall.
8. Handholes 60 Inches Wide by 60 Inches Long and Larger:
      1. Have inserts for cable racks and pulling-in irons installed before concrete is poured.
   1. Execution
01. RACEWAY APPLICATION A. Outdoors:
      1. Exposed:
      1. Rigid galvanized steel.
2. Concealed:
      1. Rigid galvanized steel.
3. Underground, Single Run:
      1. GRC or RNC.
4. Underground, Grouped:
      1. GRC or RNC, concrete encased.
5. Connection to Vibrating Equipment (Including Transformers and Hydraulic, Pneumatic, Electric Solenoid, or Motor-Driven Equipment):
      1. LFMC.
6. Boxes and Enclosures:
      1. NEMA 250, Type 3R or NEMA Type 8 (Class 1, Division 1) B. Indoors:
            1. Exposed:
      1. EMT.
2. Concealed:
      1. EMT.
3. Connection to Vibrating Equipment (Including Transformers and Hydraulic, Pneumatic, Electric Solenoid, or Motor-Driven Equipment):
      1. FMC; except use LFMC in damp or wet locations.
4. Damp or Wet Locations:
      1. Rigid steel conduit (GRC).
5. Boxes and Enclosures:
      1. NEMA 250, Type 1, except as follows:
      1. Damp or Wet Locations:
         1. NEMA 250, Type 4, stainless steel. C. Rigid Metal Conduit and IMC:
         1. May be installed underground for service entrance conduits with the rigid metal conduit elbows at the service riser or the service transformer.
2. Shall be used in ground bearing slabs, in mechanical equipment rooms to a height of 60 inches above finished floor, for service entrance conduits, feeder conduits, conduits installed outdoors or exposed to the elements, conduits in damp or wet locations, where exposed to severe physical damage, and for conduits installed underground, except as herein otherwise allowed.
3. Where installed underground, it shall be protected by the application of 0.010-inch thick pipe wrapping tape, field applied with 50% spiral overlap, or shall have a factory applied exterior plastic resin, epoxy or coal tar coating 0.02 inch thick.
4. Threaded Conduit Joints, Exposed to Wet, Damp, Corrosive, or Outdoor Conditions:
      1. Apply listed compound to threads of raceway and fittings before making up joints. Follow compound manufacturer's written instructions.
5. Terminate threaded conduits into threaded hubs or with locknuts on inside and outside of boxes or cabinets. Install bushings on conduits up to 1-1/4-inch (35mm) trade size and insulated throat metal bushings on 1-1/2-inch (41-mm) trade size and larger conduits terminated with locknuts. Install insulated throat metal grounding bushings on service conduits
   1. Electrical Metallic Tubing (EMT):
      1. May be installed:
      1. Where concealed above grade.
      1. Where exposed 60 inches above finished floor in mechanical rooms. c. In floor slabs above grade. All stub-ups shall be rigid metal conduit.
2. Shall not be installed:
      1. For feeder conduits.
      1. Underground.
      1. In ground bearing slabs. d. In hazardous locations.
      1. In areas where subject to severe physical damage. f. In damp or wet locations.
      1. Outdoors where exposed to the elements.
   1. Rigid Nonmetallic Conduit:
      1. May not be installed underground for service entrance conduits.
2. May be installed for underground branch circuit and feeder conduits from a point 5'-0" outside the building line to the load served. Transition from underground to above grade shall be made using rigid metal conduit elbows.
3. May be installed in floor slabs on or above grade. Stubs-ups shall be made using rigid metal conduit elbows. PVC elbows shall not be used for stub-ups.
4. May be installed under building slab on grade when encased in a 3-inch thick envelope of
   1. 2500 psi concrete. Where passing through beams or footings, rigid conduit shall be installed to extend 5'-0" either side thereof. Where passing below grade beams, burial depth shall be sufficient to prevent crushing of conduit.
5. Shall not be installed concealed or exposed within the building, except as specified herein or as specifically noted on the Drawings.
6. Where installed below grade, joints shall be made water tight. Install couplings, connectors, and elbows using approved adhesive, driving joint tight and permitting to set before backfilling or installing conductors.
   1. Flexible and Liquid Tight Metal Conduit:
      1. Shall be installed from the point of connection to vibration producing equipment and machines such as transformers, rotating and reciprocating equipment, to the point of connection with the rigidly supported branch circuit conduit wiring system. Minimum length shall be 24-inch or 12-inch per 1 inch of conduit diameter, whichever is greater.
2. May be installed in lengths to 72 inches to connect recessed lighting fixtures in accessible ceilings to the branch circuit wiring system.
3. Shall have liquid tight PVC jacket and shall be terminated using UL listed liquid tight fittings when installed in damp and wet locations and in locations subject to airborne oil, grease, exhaust fumes, or similar contaminants.
4. With approval of the Architect, may be installed in dry locations where conditions preclude the installation of rigid conduit systems, or to span expansion joints by connecting between pull boxes located either side of the joint, with sufficient length to compensate for movement.
   1. Minimum Raceway Size:
      1. 3/4-inch trade size.
   1. Raceway Fittings:
      1. Compatible with raceways and suitable for use and location.
1. GRC, Intermediate Steel Conduit:
      1. Use threaded rigid steel conduit fittings, unless otherwise indicated.
2. PVC Externally Coated, Rigid Steel Conduits:
      1. Use only fittings approved for use with that material. Patch all nicks and scrapes in PVC coating after installing conduits.
02. INSTALLATION
   1. Keep raceways at least 6 inches away from parallel runs of flues and steam or hot-water pipes. Install horizontal raceway runs above water and steam piping.
   1. Complete raceway installation before starting conductor installation.
   1. Support raceways as specified in Division 26 Section "Electrical Support and Seismic
Restraints."
   1. Install temporary closures to prevent foreign matter from entering raceways.
   1. Install raceway sealing fittings at accessible locations according to NFPA 70 and fill them with listed sealing compound. For concealed raceways, install each fitting in a flush steel box with a blank cover plate having a finish similar to that of adjacent plates or surfaces. Install raceway sealing fittings according to NFPA 70.
   1. Protect stub-ups from damage where conduits rise through floor slabs. Arrange so curved portions of bends are not visible above the finished slab.
   1. Install no more than the equivalent of three 90-degree bends in any conduit run except for communications conduits, for which fewer bends are allowed. Keep legs of bends in the same plane and keep straight legs of offsets parallel, unless otherwise indicated.
   1. Conceal conduit and EMT within finished walls, ceilings, and floors, unless otherwise indicated.
   1. Raceways Embedded in Slabs:
      1. Install in middle 1/3 of slab thickness where practical and leave at least 2 inches of concrete cover.
1. Space raceways laterally to prevent voids in concrete.
2. Run conduit larger than 1-inch trade size parallel or at right angles to main reinforcement.
   1. Where at right angles to reinforcement, place conduit close to slab support.
3. Change from RNC to rigid steel conduit or IMC before rising above the floor.
   1. Install exposed raceways parallel or at right angles to nearby surfaces or structural members and follow surface contours as much as possible.
1. Run parallel or banked raceways together on common supports.
2. Make parallel bends in parallel or banked runs. Use factory elbows only where elbows can be installed parallel; otherwise, provide field bends for parallel raceways.
   1. Tighten set screws of threadless fittings with suitable tools. L. Terminations:
      1. Where raceways are terminated with locknuts and bushings, align raceways to enter squarely and install locknuts with dished part against box. Use two locknuts, one inside and one outside box.
2. Where raceways are terminated with threaded hubs, screw raceways or fittings tightly into hub so end bears against wire protection shoulder. Where chase nipples are used, align raceways so coupling is square to box; tighten chase nipple so no threads are exposed.
   1. Install pull wires in empty raceways. Use polypropylene or monofilament plastic line with not less than 200-lb tensile strength. Leave at least 12 inches of slack at each end of pull wire.
   1. Telephone, Optical Fiber and Communications Raceways:
      1. Install raceways, metallic and nonmetallic, rigid and flexible as follows:
      1. ¾ inch Trade Size and Smaller:
         1. Install raceways in maximum lengths of 50’.
2. 1 inch Trade Size and Larger:
      1. Install raceways in maximum lengths of 75’.
3. Install raceways with a maximum of two 90-degree bends or equivalent. Separate lengths with pull or junction boxes where necessary to comply with these requirements.
   1. Stub-up Connections:
      1. Extend conduits through concrete floor for connection to freestanding equipment. Install with an adjustable top or coupling threaded inside for plugs set flush with finished floor. Extend conductors to equipment with rigid steel conduit; FMC may be used 6 inches above the floor. Install screwdriver-operated, threaded plugs flush with floor for future equipment connections.
   1. Expansion-Joint Fittings:
1) Install in each run of aboveground RNC that is located where environmental temperature change may exceed 30 deg F (17 deg C) and that has straight-run length that exceeds 25 feet (7.6 m). Install in each run of aboveground RMC conduit that is located where environmental temperature change may exceed
   1. 100 deg F (55 deg C) and that has straight-run length that exceeds 100 feet

(30 m).
   1. Flexible Connections:
      1. Use maximum of 72 inches of flexible conduit for recessed and semirecessed lighting fixtures; for equipment subject to vibration, noise transmission, or movement; and for all motors. Use LFMC in damp or wet locations. Install separate ground conductor across flexible connections.
   1. Surface Raceways:
      1. Install a separate, green, ground conductor in raceways from junction box supplying raceways to receptacle or fixture ground terminals.
   1. Set metal floor boxes level and flush with finished floor surface. T. Conduits in Structural Columns:
      1. Space conduits horizontally not closer than one diameter of the largest installed conduit.
2. Locate so as not to adversely affect the structural strength of the column.
3. Install conduits within the middle 1/3rd of the column.
4. Outside diameter of embedded conduits shall not exceed 1/3rd the thickness of the column.
   1. Underground Conduits:
      1. Excavation and Backfill:
      1. Excavate along straight lines to the width and depth required for proper installation of conduits. Where excavated below the necessary elevation, backfill with sand and compact to the proper elevation.
      1. Where rocks, materials with sharp edges, permanently moist, or unstable ground is encountered, excavate to a depth 4 inches below the specified elevation, and backfill with 4 inches of sand free of particles that would be retained by a 1/4-inch sieve.
      1. Dewater trenches before installing conduit.
      1. Backfill in not more than 6-inch lifts, compacted to 95% of the density of adjacent soil, with soil materials free of rocks, debris, roots, wood, scrap materials, or vegetable matter.
      1. Where necessary to remove sod, remove in large sections and carefully set aside and care for until replaced. Backfill the top 4 inches of trench with topsoil before replacing sod. Carefully replace sod and water thoroughly. If dead or severely damaged, replace with like material or seed as directed by the Architect.
2. Underground Conduits Without Concrete Encasement:
      1. Top of conduit shall not be less than 24 inches below finished grade and shall have a minimum slope of 3 inches per 100' away from buildings.
      1. As each conduit run is completed, a testing mandrel not less than 12 inches long with a diameter 1/4 inch less than the inside diameter of the conduit, shall be drawn through the conduit followed by a brush having stiff bristles, until the conduit is clear of all particles of earth, sand, or gravel. Conduit plugs shall then be immediately installed.
      1. There shall be not less than 3-inch clearance from the conduit to each side of the
trench.
3. Underground Conduits With Concrete Encasement:
      1. Service entrance conduits, low voltage cables, conduits extending below slab on grade, below paved areas, roadways, and parking areas shall be concrete encased.
      1. Concrete encasement shall extend at least 5' beyond the edges of paved areas and roads. Conduits to be installed under existing paved areas which are not to be disturbed shall be rigid metal conduit and shall be jacked into place. Hydraulic jet method shall not be used.
      1. Encased conduits shall be installed on suitable spacers to allow a minimum of 3 inches of encasement on all sides and a minimum of 2 inches between parallel runs.
      1. Concrete shall be Class B, 2500 psi, maximum aggregate size of 3/4 inch, slump test of 3 inches to 4 inches. Concrete shall be red where installed over conduits containing medium voltage cables.
      1. Provide OZ/Gedney Type "CSBI" conduit sealing bushings where service lateral conduits enter service equipment.
      1. Underground conduits shall be observed by the Owner's Representative and accepted by the Project Manager before backfill or encasement. The Contractor
shall notify the Project Manager a minimum of 24 hours before an observation is required.
      1. Install ductline marking tape 12 inches below finished grade over all underground power and communications service conduits.
      1. The minimum bend radius for underground service and feeder conduit shall be 36 inches except at vertical risers to equipment.
   1. Installation of Underground Handholes and Boxes:
      1. Install handholes and boxes level and plumb and with orientation and depth coordinated with connecting conduits to minimize bends and deflections required for proper entrances.
      1. Unless otherwise indicated, support units on a level bed of crushed stone or gravel, graded from 1/2-inch (12.5-mm) sieve to No. 4 (4.75-mm) sieve and compacted to same density as adjacent undisturbed earth.
      1. Elevation:
         1. In paved areas, set so cover surface will be flush with finished grade.
Set covers of other enclosures 1 inch (25 mm) above finished grade.
      1. Install removable hardware, including pulling eyes, cable stanchions, cable arms, and insulators, as required for installation and support of cables and conductors and as indicated. Select arm lengths to be long enough to provide spare space for
future cables but short enough to preserve adequate working clearances in enclosure.
      1. Field-cut openings for conduits according to enclosure manufacturer's written instructions. Cut wall of enclosure with a tool designed for material to be cut. Size holes for terminating fittings to be used, and seal around penetrations after fittings are installed.
03. PROTECTION
   1. Provide final protection and maintain conditions that ensure coatings, finishes, and cabinets are without damage or deterioration at time of Substantial Completion.
1. Repair damage to galvanized finishes with zinc-rich paint recommended by manufacturer.
2. Repair damage to PVC or paint finishes with matching touchup coating recommended by manufacturer.
   1. END OF SECTION 26 05 33

