---
title: Cabinets  Enclosures
section: '260535'
divNumb: 26
divName: Electrical
subgroup: Facility Services
tags: ['Facility', 'Services', 'Electrical', 'Cabinets', 'Enclosures']
navigation:
  key: Cabinets  Enclosures
  parent: Electrical
  order: 535.0
---


## General

1. RELATED DOCUMENTS
   1. Drawings and general provisions of the Contract, including General and Supplementary Conditions and Division 1 Specification Sections, apply to this Section.
1. SUMMARY
   1. This Section includes provision of enclosures, terminal cabinets, terminal blocks and accessories as specified and indicated. 
1. REFERENCES** 
   1. National Electrical Manufacturers Association (NEMA) 
   1. 250 - Enclosures for Electrical Equipment (1000 Volts Maximum). 
   1. ICS 4 - Terminal Blocks for Industrial Control Equipment and Systems. 
1. SUBMITTALS** 
   1. Product Data:
      1. Submit manufacturer's technical product data on enclosures, terminal cabinets, terminal blocks and accessories. 
1. PRODUCTS** 
1. HINGED COVER ENCLOSURES** 
   1. Manufacturers:
      1. Cooper B-Line, Inc.
   1. Hoffman Enclosures, Inc.
   1. Square D Co.
   1. Enclosure:
         1. Environments
1. 1
1. 3
1. 3R
1. 4
1. 4X
1. 12
   1. Indoor
   1. Y
   1. Y
   1. Y
   1. Y
   1. Y
   1. Y
   1. Outdoor
   1. N
   1. Y
   1. Y
   1. Y
   1. Y
   1. N
   1. Falling dirt
   1. Y
   1. N
   1. N
   1. Y
   1. Y
   1. Y
   1. Falling liquids
   1. N
   1. N
   1. N
   1. Y
   1. Y
   1. Y
   1. Water hosedown
   1. N
   1. N
   1. N
   1. Y
   1. Y
   1. N
   1. Oil spraying/splashing
   1. N
   1. N
   1. N
   1. N
   1. N
   1. N
   1. Rain/snow/sleet
   1. N
   1. Y
   1. Y
   1. Y
   1. Y
   1. N
   1. Windblown dust
   1. N
   1. Y
   1. N
   1. Y
   1. Y
   1. N
   1. Corrosive agents
   1. N
   1. N
   1. N
   1. N
   1. Y
   1. N
   1. Steel, NEMA type enclosure as indicated in Table, with continuous hinge, held closed by flush latch operable by key. 
   1. Provide interior insert panel constructed of 14 gauge steel with white enamel finish, suitable for mounting of terminal blocks and other equipment. 
   1. Provide enclosure with corrosion-resistant primer treatment and light gray, baked acrylic enamel finish. 
   1. Provide enclosure size as indicated. 
1. TERMINAL CABINETS** 
   1. Manufacturers:
      1. Cooper B-Line, Inc.
   1. Hoffman Enclosures, Inc. 
   1. Square D Co. 
   1. Cabinet:
      1. Galvanized sheet steel, minimum no. 14 gage for box and minimum no. 12 gage for front, full seam welded with bent-in flanges, seam welded at corner joints, concealed hinge and flush stainless steel lock keyed alike within a system. 
   1. Provide flush and surface mounting type cabinets as indicated. Provide flush mounted cabinets with concealed trim clamps to allow squaring of front cover with building lines. 
   1. Provide interior insert panel constructed of no. 14 gage steel with white enamel finish, suitable for mounting of terminal blocks and other equipment. 
   1. Provide cabinet size as indicated. 
   1. Provide corrosion-resistant primer treatment and light gray, baked acrylic enamel finish. 
   1. Provide endwall conduit knockouts. 
1. EMI/RFI-TIGHT ENCLOSURES** 
   1. Manufacturers:
      1. 
   1. Hoffman Enclosures, Inc:
      1. Bulletin A-51 
   1. Pico Metal Products 
   1. Queen Products Co., Inc. 
   1. Enclosure:
      1. Galvanized sheet steel, minimum no. 16 gage for box and minimum no. 14 gage for front, NEMA type 12 enclosure, continuously welded seams. 
   1. Provide electromagnetic shielding effectiveness of greater than 95 dB attenuation for magnetic fields over the frequency range of 14.5 kHz to 1000 kHz and greater than 100 dB attenuation for magnetic fields over the frequency range of 14.5 kHz to 1000 kHz and greater than 100 dB attenuation for electric fields over the frequency range of 14.5 kHz to 430 mHz. 
   1. Provide cadmium plating for enclosure at gasket contact areas. 
   1. Provide a combination door gasket of woven-plated steel mesh and oil-resistant gasket held in place with retainers. 
   1. Provide hinged cover with stainless steel door clamps on three sides of door. 
1. ACCESSORIES** 
   1. Terminal Blocks:
      1. 
   1. Provide terminal blocks per NEMA ICS 4 for the indicated enclosures and cabinets. 
   1. Provide power terminals, for voltages above 50 volts, of the unit-construction, closed-back design, with tubular pressure screw terminal connectors, rated 600 volts. Provide barriers between each set of terminals. 
   1. Provide signal and control terminals for voltages 50 volts and less of the modular construction type, channel mounted with tubular pressure-screw terminal connectors, rated 300 volts. 
1. EXECUTION** 
1. INSTALLATION** 

General
:
      1. 
   1. Install cabinets and enclosures plumb. 
   1. Anchor securely to wall and structural supports at each corner minimum. 
   1. Provide accessory feet for free-standing equipment enclosures. 
   1. Install trim plumb. 
   1. Cabinet and Enclosure Identification:
      1. Provide engraved plastic laminate sign, per Section 260553, "Electrical Identification", mounted at top center of cabinet cover, indicating the following information:
      1. 
   1. Cabinet and enclosure designation (e.g., "TC-1"). 
1. END OF SECTION 260535
1. (THIS PAGE INTENTIONALLY BLANK)

