---
title: Undergroud Ducts and Raceways for Electrical Systems
section: '260543'
divNumb: 26
divName: Electrical
subgroup: Facility Services
tags: ['Facility', 'Services', 'Electrical', 'Undergroud', 'Ducts', 'Raceways', 'for', 'Systems']
---


General
   1. Summary
   1. Section Includes
   1. Provide an underground duct system for power, telephone, data and miscellaneous signal/communication services as indicated and specified.
   1. Provide work items required to accomplish a complete system, such as duct runs, concrete encasement, excavating and backfilling.
   1. Electrical site drawings indicate approximate ductbank arrangement and are intended to primarily indicate conduit and duct sizes, cable routing, and ductbank cross-sections.
   1. References
   1. American Society for Testing and Materials (ASTM)
   1. A48 - Specification for Gray Iron Castings.
   1. A123 - Specification for Zinc (Hot-Dip Galvanized) Coatings on Iron and Steel Products.
   1. A153 - Specification for Zinc Coating (Hot-Dip) on Iron and Steel Hardware.
   1. Submittals
   1. Product Data
   1. Submit manufacturer's technical product data for underground duct system components.
   1. Shop Drawings
   1. Submit dimensioned drawings of underground duct system, showing layout of ducts, spatial relationships to adjoining underground utility lines and connections to building electrical equipment and other structures.
   1. Quality Control Submittals
   1. Submit results of field tests.
   1. Products
   1. Conduit And Duct
   1. Material
   1. Galvanized rigid steel conduit and rigid non-metallic conduit as specified for installation condition.
   1. Conduit And Duct Accessories
   1. Material
   1. Provide fittings, bushings, and other accessories designed to match and mate with the size and type of conduit and duct provided.
   1. Execution
   1. Installation
   1. Excavation and Backfilling
   1. Provide excavation and backfilling as specified in Section 312000, "Earth Moving".
    1. Concrete Encasement of Conduit and Ducts
   1. Provide concrete encasement of conduit and ducts per Section 03300, "Cast-In-Place Concrete", using calcium-chloride-free, 3000 psi, normal weight concrete.
   1. Encase ducts and conduit in concrete with minimum three-inch coverage of outside conduits and between conduits.
   1. When pouring concrete, avoid having a heavy mass of concrete fall directly on the conduit. Direct the flow down the sides of the bank to the bottom so it rises up the middle, filling all spaces uniformly. Work a long flat bar up and down between the vertical rows of conduits.
   1. Brace the duct bank to prevent the conduit from floating by driving reinforcing rods into the earth and tying them to the duct.
   1. The concrete encasement is to be monolithic, insofar as possible. If joints are necessary, treat the surface of the joint to insure a good bond before the next section is poured.
   1. Provide reinforcement for conduit and duct runs beneath roadways and for ten feet beyond each side of roadway.
   1. Conduit and Duct Installation
   1. Provide duct bank structure so that top is minimum 24 inches below finished grade (36 inches for 13.2 Kv) and minimum 6 inches below bottom of floor slabs, unless otherwise indicated.
   1. Install duct structure a minimum of 12 inches away from gas, water, steam, and other piping,
   1. Provide rigid non-metallic conduit unless otherwise specified or indicated.
   1. Provide galvanized rigid steel conduit for ducts installed under floors, roadways, walks, and through building walls. Extend steel conduit 10 feet on each side of roadways and five feet beyond walls.
   1. Provide galvanized rigid steel conduit for duct changes from horizontal to vertical and for vertical extension.
   1. Provide galvanized rigid steel conduit elbows for horizontal changes in duct direction.
   1. Do not lay steel conduit in cinders, ground containing cinder, and in concrete with calcium chloride content.
   1. Provide a 6-inch-wide yellow polyethylene tape above each electric ductbank and telephone conduit run. Install tape continuously with overlap where splices are needed. Provide tape which reads:
      1. "Caution - Buried Electrical Line" or “Caution - Buried Telephone Line” as appropriate. Install no deeper than 18 inches below finished grade.
   1. Joints and Terminations
   1. Provide watertight and electrically continuous galvanized rigid steel conduit joints.
   1. Provide solvent weld type joints for plastic utilities duct.
   1. Provide end bell for conduits and ducts entering manhole.
   1. Provide suitable adapter for plastic utilities duct to galvanized rigid steel conduit joints.
   1. Stagger joints a minimum of 6 inches both horizontally and vertically.
   1. Spacing, Alignment, and Drainage
   1. Provide uniform spacing and alignment with comb-type precast or interlocking plastic separators.
   1. Provide radius of conduit and duct bends which conform to NEMA requirements and cable requirements.
   1. Provide a positive uniform pitch for duct drainage of not less than 3 inches per 100 feet. Drain ducts toward manhole.
   1. Spare Conduits and Ducts
   1. Provide conduit, and ducts indicated as spare with a 1/8-inch polypropylene pulling line for the entire conduit, and duct length with 24-inch slack at the ends.
   1. Provide suitable cap for ends of spare conduits and ducts.
   1. Cleaning Conduits and Ducts
   1. Clean conduits, and ducts of foreign material and obstruction after installation and prior to installation of pull lines and cables.
   1. With factory-made products, plug or cap ends of conduits and ducts after installation to prevent entry of foreign material.
   1. Grounding
   1. Provide continuous ground wire in duct encasement.
   1. Field Quality Control
   1. Field Tests
   1. Upon completion of the duct bank, test each conduit for clearance by pulling a mandrel through the conduit. For straight runs, use a mandrel diameter of 1/4 inch less than the nominal diameter of the conduit. For curved runs use a tapered mandrel having a length of 6 inches and end diameters of 6 and 1/4 and 1/2 inch less than the conduit diameter. After the mandrel test, clean the ducts by pulling a wire brush through.
   1. END OF SECTION
   1. THIS PAGE INTENTIONALLY BLANK

