---
title: Pad Mounted Medium-Voltage Switchgear
section: '261316'
divNumb: 26
divName: Electrical
subgroup: Facility Services
tags: ['Facility', 'Services', 'Electrical', 'Pad', 'Mounted', 'Medium-Voltage', 'Switchgear']
---

1. Copyright 2002 and 2005 by The American Institute of Architects (AIA)
1. Exclusively published and distributed by Architectural Computer Services, Inc. (ARCOM) for the AIA
1. This Section uses the term "Architect." Change this term to match that used to identify the design professional as defined in the General and Supplementary Conditions.
1. Verify that Section titles referenced in this Section are correct for this Project's Specifications; Section titles may have changed.

## General

1. RELATED DOCUMENTS
   1. Drawings and general provisions of the Contract, including General and Supplementary Conditions and Division 1 Specification Sections, apply to this Section.
1. SUMMARY
   1. The pad-mounted gear shall be in accordance with the one-line diagram, and shall conform to the following specification.
   1. The pad-mounted gear shall consist of single self-supporting enclosures, containing interrupter switches and power fuses with the necessary accessory components, all completely factory-assembled and operationally checked.
   1. The interrupter switches and fuses shall be enclosed within an inner grounded steel compartment for electrical isolation and for protection from contamination.
   1. Switch terminals shall be equipped with bushings rated 600 amperes continuous, and fuse terminals and bus terminals shall be equipped with bushing wells rated 200 amperes continuous to provide for elbow connection.
   1. Bushings and bushing wells shall be mounted on the walls of the inner compartment and shall extend into termination compartments.
   1. Termination compartments shall be provided as follows:
      1. one for each three-phase switch, one for each three-phase set of fuses, and one for each three-phase set of bus terminals.
1. REFERENCES
   1. American National Standards Institute (ANSI) 
   1. C37.06 - Preferred Ratings and Related Required Capabilities for AC High-Voltage Circuit Breakers Rated on a Symmetrical Current Basis. 
   1. C37.12 - Specification Guide for AC High-Voltage Circuit Breakers Based on a Symmetrical Current Basis. 
   1. C57.12.28 - Switchgear and Transformers - Pad-Mounted Equipment - Enclosure Integrity.
   1. Institute of Electrical and Electronics Engineers (IEEE)
   1. C37.04 - Rating Structure for AC High-Voltage Circuit Breakers Rated on a Symmetrical Current Basis. 
   1. C37.20.2 - Metal-Clad and Station-Type Cubicle Switchgear.
   1. C37.90.1 - Surge Withstand Capability (SWC) Test for Protective Relays and Relay Systems.
   1. C57.13 - Requirements for Instrument Transformers. 
   1. C62.1 - Surge Arresters for Alternating Current Power Circuits. 
   1. National Electrical Manufacturers Association (NEMA) 
   1. LA 1 - Surge Arresters. 
   1. SG 4 - Alternating-Current High-Voltage Circuit Breaker. 
   1. SG 5 - Power Switchgear Assemblies. 
   1. National Electrical Code (NEC)
1. SYSTEM DESCRIPTION
   1. Performance Requirements
   1. Provide switchgear suitable for 13.2 kV, three phase, 60 hertz, grounded service. 
   1. Provide integrated short circuit rating of 250 MVA. 
1. SUBMITTALS
   1. Product Data 
   1. Submit manufacturer's technical product data on the switchgear components including the following:
      1. 
   1. Vacuum interrupter switches. 
   1. Instruments, meters, relays. 
   1. Switchgear assembly and enclosure. 
   1. Fuse data.
   1. Arrestor data.
   1. Metering provisions.
   1. Shop Drawings 
   1. Submit dimensioned Shop Drawings including the following:
      1. 
   1. Overall switchgear plan with front, side, and rear elevations. 
   1. Conduit entrance locations and requirements. 
   1. Interior elevations and sections.
   1. Identification methods. 
   1. Room and equipment layout plan, using dimensions of proposed equipment; and indicating working clearances.
   1. Submit wiring diagrams of auxiliary power, relay, and control wiring. 
   1. Submit one-line diagram, electrical ratings, component list of equipment and cable terminal size.
   1. Quality Control Submittals 
   1. Submit evidence of manufacturer qualifications. 
   1. Submit results of specified factory tests.
   1. Submit results of specified field tests. 
1. QUALITY ASSURANCE
   1. Manufacturer Qualifications 
   1. Firm regularly engaged in the manufacture and integration of medium voltage switchgear components, of types and ratings specified and indicated, whose products have been in satisfactory use in similar services for not less than five years. 
   1. Firm certified as ISO 9000, 9001 or 9002 compliant.
   1. Provide equipment certified to meet seismic requirements of Uniform Building Code (UBC) for zone 1 application.
1. DELIVERY, STORAGE AND HANDLING
   1. Packing and Shipping
   1. Provide equipment shipping splits suitable for truck, rail or ship transport.
   1. Bolt shipping splits to skids.
   1. Package and ship breakers and accessories separately from switchgear.
   1. Provide one copy of handling, storing and installation instructions with equipment at time of shipment.
   1. Storage and Protection
   1. Store equipment as to maintain it in a clean and dry condition.
   1. Store in a heated area with a minimum ambient temperature in accordance with manufacturer’s recommendations.
1. PRODUCTS
1. MANUFACTURERS
   1. See Editing Instruction No. 1 in the Evaluations for cautions about naming manufacturers and products.
   1. Edit this Article with other Part 2 articles in which manufacturers are named. See Division 01 Section "Product Requirements" for an explanation of the terms "Available Manufacturers" and "Manufacturers" and the effect these terms have on "Comparable Product" and "Product Substitution" requirements.
   1. S&C Electric (PMH-5, PMH-10)
   1. Cooper Electric
1. ENCLOSURE
   1. The pad-mounted gear enclosure shall be of unitized monocoque (not structural-frame-and-bolted-sheet) construction to maximize strength, minimize weight, and inhibit corrosion.
   1. The basic material shall be 11-gauge hot-rolled, pickled and oiled steel sheet.
   1. All structural joints and butt joints shall be welded, and the external seams shall be ground flush and smooth. The gas-metal-arc welding process shall be employed to eliminate alkaline residues and to minimize distortion and spatter.
   1. To guard against unauthorized or inadvertent entry, enclosure construction shall not utilize any externally accessible hardware. 
   1. To guard against unauthorized or inadvertent entry, enclosure construction shall not utilize any externally accessible hardware. 
   1. The door openings shall have 90-degree flanges, facing outward, that shall provide strength and rigidity as well as deep overlapping between doors and door openings to guard against water entry.
   1. Enclosure top side edges shall overlap with roof side edges to create a mechanical maze which shall allow ventilation to help keep the enclosure interior dry while discouraging tampering or insertion of foreign objects.
   1. A heavy coat of insulating "no-drip" compound shall be applied to the inside surface of the roof to minimize condensation of moisture thereon.
   1. Insulating inter-phase and end barriers of NEMA GPO3-grade fiberglass-reinforced polyester shall be provided for each interrupter switch and each set of fuses where required to achieve BIL ratings. Additional insulating barriers of the same material shall separate the front compartments from the rear compartments and isolate the tie bus (where furnished). 
   1. Full-length steel barriers shall separate side-by-side compartments.
   1. Interrupter switches shall be provided with dual-purpose front barriers. These barriers, in their normal hanging positions, shall guard against inadvertent contact with live parts. It shall also be possible to lift the barriers out and insert them into the open gap when the switch is open. These barriers shall meet the requirements of Section 381G of the National Electrical Safety Code (ANSI Standard C2).
   1. Interrupter switches shall be provided with window panels to allow viewing of the switch position without removing the dual-purpose front barriers. Window panels shall be removable to facilitate phasing and shall be secured to the enclosure with stainless-steel or zinc-nickel-plated hardware.
   1. Each fuse shall be provided with a dual-purpose front barrier. These barriers, in their normal hanging positions, shall guard against inadvertent contact with live parts. It shall also be possible to lift these barriers out and insert them into the open gaps when the fuses are in the disconnect position. These barriers shall meet the requirements of Section 381G of the National Electrical Safety Code (ANSI Standard C2).
   1. The enclosure shall be provided with an instruction manual holder.
   1. Lifting tabs shall be removable. Sockets for the lifting-tab bolts shall be blind-tapped. A resilient material shall be placed between the lifting tabs and the enclosure to help prevent corrosion by protecting the finish against scratching by the tabs. To further preclude corrosion, this material shall be closed-cell to prevent moisture from being absorbed and held between the tabs and the enclosure in the event that lifting tabs are not removed.
1. CONSTRUCTION-ASSEMBLY** 
   1. Insulators:
      1. The interrupter-switch and fuse-mounting insulators shall be of a cycloaliphatic epoxy resin system with characteristics and restrictions as follows:
      1. Operating experience of at least 15 years under similar conditions.
   1. Adequate leakage distance established by test per IEC Publication 507, First Edition, 1975.
   1. Adequate strength for short-circuit stress established by test.
   1. Conformance with applicable ANSI standards.
   1. Homogeneity of the epoxy resin throughout each insulator shall provide maximum resistance to power arcs. Ablation due to high temperatures from power arcs shall continuously expose more material of the same composition and properties so that no change in mechanical or electrical characteristics takes place because of arc-induced ablation. Furthermore, any surface damage to insulators during installation or maintenance of the pad-mounted gear shall expose material of the same composition and properties so that insulators with minor surface damage need not be replaced.
   1. High-Voltage Bus
   1. Bus and interconnections shall consist of aluminum bar of 56% IACS conductivity.
   1. Bus and interconnections shall withstand the stresses associated with short-circuit currents up through the maximum rating of the pad-mounted gear.
   1. Bolted aluminum-to-aluminum connections shall be made with a suitable number of galvanized steel bolts and with two Belleville spring washers per bolt, one under the bolt head and one under the nut. Bolts shall be tightened to 50 foot-pounds torque.
   1. Before installation of the bus, all electrical contact surfaces shall first be prepared by machine abrading to remove any aluminum-oxide film. Immediately after this operation, the electrical contact surfaces shall be coated with a uniform coating of an oxide inhibitor and sealant.
   1. Tie bus, where furnished, shall consist of continuous, one-piece sections of aluminum bar with no intermediate splices. Flexible braid or cable shall not be used.
   1. Provisions for Grounding
   1. A ground-connection pad shall be provided in each termination compartment of the pad-mounted gear.
   1. The ground-connection pad shall be constructed of 1/4" thick steel, which shall be nickel plated and welded to the enclosure, and shall have a short-circuit rating equal to that of the pad-mounted gear.
   1. Ground-connection pads shall be coated with a uniform coating of an oxide inhibitor and sealant prior to shipment.
   1. A 3/8" diameter copper rod connected to the ground-connection pad shall be provided in each termination compartment for switches and each termination compartment for bus. The rod shall extend across the full width of each compartment to allow convenient grounding of cable concentric neutrals and accessories, and shall have a short-circuit rating equal to that of the pad-mounted gear.
   1. Continuous copper ground bus shall be provided across the full width of each termination compartment for fuses. For each fuse mounting, there shall be a ground ring made of 3/8" diameter copper rod bolted to the ground bus and placed to allow convenient grounding of cable concentric neutrals and accessories. Ground rings and bus shall have a short -circuit rating equal to that of the pad-mounted gear.
   1. Bushings and Bushing Wells
   1. Bushings and bushing wells shall conform to ANSI/IEEE Standard 386 (ANSI Standard Cl19.2).
   1. Bushings and bushing wells shall be of a cycloaliphatic epoxy resin system with characteristics and restrictions as follows:
      1. Operating experience of at least 10 years under similar conditions.
   1. Adequate leakage distance for in-air application established by test per IEC Publication 507, First Edition, 1975.
   1. Adequate strength for short-circuit stress established by test.
   1. Conformance with applicable ANSI standards.
   1. Homogeneity of the cycloaliphatic epoxy resin throughout each bushing or bushing well to provide maximum resistance to power arcs. Ablation due to high temperatures from power arcs shall continuously expose more material of the same composition and properties so that no change in mechanical or electrical characteristics takes place because of arc-induced ablation.
   1. Bushings and bushing wells shall be mounted in such a way that the semi-conductive coating is solidly grounded to the enclosure.
   1. Bushings rated 600 amperes continuous shall have a removable threaded stud so that the bushings are compatible with all 600-ampere elbow systems-those requiring a threaded stud as well as those that do not.
   1. Termination Compartments
   1. Termination compartments for switches shall have bushings, and termination compartments for fuses shall have bushing wells to permit connection of elbows. The bushings and bushing wells shall be mounted on the interior walls at a minimum height of 33 inches above the enclosure base.
   1. Termination compartments for bus shall have bushing wells to permit connection of elbows. The bushing wells shall be mounted on the interior walls at a minimum height of 25 inches above the enclosure base.
   1. Termination compartments for bushings rated 600 amperes continuous shall be of an adequate depth to accommodate two 600-ampere elbows mounted piggyback, encapsulated surge arresters or grounding elbows mounted on 600-ampere elbows having 200- ampere interfaces, or other similar accessory combinations without the need for an enclosure extension.
   1. Termination compartments for bushing wells rated 200 amperes continuous shall be of an adequate depth to accommodate 200-ampere elbows mounted on portable feed-throughs or standoff insulators, or other similar accessory combinations without the need for an enclosure extension.
   1. Termination compartments shall be provided with one parking stand for each bushing or bushing well. The parking stand shall be located immediately adjacent to the associated bushing or bushing well and shall accommodate standard feed-throughs and standoff insulators, and other similar accessories.
   1. Each termination compartment for a switch shall be equipped with a viewing window to allow visual inspection of interrupter switch blades to allow positive verification of switch position.
   1. Each termination compartment for a set of fuses shall be equipped with a set of viewing windows to allow visual inspection of blown-fuse indicators.
1. CONSTRUCTION-ENCLOSURE INCLUDING OUTDOOR FINISH
   1. Enclosure
   1. The pad-mounted gear enclosure shall be of unitized monocoque (not structural-frame-and-bolted-sheet) construction to maximize strength, minimize weight, and inhibit corrosion.
   1. The basic material shall be 1.1-gauge hot-rolled, pickled and oiled steel sheet. All structural joints and butt joints shall be welded and the external seams shall be ground flush and smooth. The gas-metal-arc welding process shall be employed to eliminate alkaline residues and to minimize distortion and spatter.
   1. To guard against unauthorized or inadvertent entry enclosure construction shall not utilize any externally accessible hardware.
   1. The base shall consist of continuous 90-degree flanges turned inward and welded at the corners for bolting to the concrete pad.
   1. The door openings shall have 90-degree flanges facing outward that shall provide strength and rigidity as well as deep overlapping between doors and door openings to guard against water entry.
   1. Gasketing between the roof and the enclosure shall guard against entry of water and air- borne contaminants and shall discourage tampering or insertion of foreign objects.
   1. A heavy coat of insulating "no-drip" compound shall be applied to the inside surface of the roof to minimize condensation of moisture thereon.
   1. An internal steel-enclosed compartment shall encase the interrupter switches and fuses for electrical isolation and protection from contamination. The compartment shall have a galvanized steel sheet floor to exclude foliage and animals. The floor shall have screened drain vents to allow drainage if the enclosure is flooded. The top of this compartment shall be gasketed to provide sealing with the enclosure roof.
   1. Insulating barriers of NEMA GPO3-grade fiberglass-reinforced polyester shall be pro- vided for each interrupter switch where required to achieve BIL ratings. Additional insulating barriers of the same material shall isolate the tie bus (where furnished).
   1. Pull-length steel barriers shall separate adjoining termination compartments.
   1. Lifting tabs shall be removable. Sockets for the lifting-tab bolts shall be blind-tapped. A resilient material shall be placed between the lifting tabs and the enclosure to help pre- vent corrosion by protecting the finish against scratching by the tabs. To further preclude corrosion. This material shall be closed-cell to prevent moisture from being absorbed and held between the tabs and the enclosure in the event that lifting tabs are not removed.
   1. The enclosure shall be provided with a metal holder affixed to the inside of the door for the instruction manual.
   1. Doors
   1. Doors shall be constructed of 1.1-gauge hot-rolled, pickled and oiled steel sheet.
   1. Door-edge flanges shall overlap with door-opening flanges to discourage tampering or insertion of foreign objects.
   1. Doors shall have a minimum of two extruded-aluminum hinges with stainless-steel hinge pins, and interlocking extruded-aluminum hinge supports for the full length of the door to provide strength, security, and corrosion resistance. Mounting hardware shall be stainless steel or zinc-nickel-plated steel, and shall not be externally accessible to guard against tampering.
   1. Doors shall be hinged at the sides to swing open with minimum effort. Doors hinged at the top requiring significant effort to lift open shall not be allowed.
   1. In consideration of controlled access and tamper resistance, each door (or set of double doors) shall be equipped with an automatic three-point latching mechanism.
   1. The latching mechanism shall be spring loaded, and shall latch automatically when the door is closed. All latch points shall latch at the same time to preclude partial latching.
   1. A pentahead socket wrench or tool shall be required to actuate the mechanism to unlatch the door and, in the same motion, recharge the spring for the next closing operation.
   1. The latching mechanism shall have provisions for padlocking that incorporate a means to protect the padlock shackle from tampering and that shall be coordinated with the latches such that:
      1. It shall not be possible to unlatch the mechanism until the padlock is removed, and
   1. It shall not be possible to insert the padlock until the mechanism is completely latched closed.
   1. Doors providing access to solid-material power fuses shall have provisions to store spare fuse units or refill units.
   1. Each door shall be provided with a zinc-nickel-plated steel door holder located above the door opening. The holder shall be hidden from view when the door is closed, and it shall not be possible for the holder to swing inside the enclosure.
   1. Finish
   1. Full coverage at joints and blind areas shall be achieved by processing enclosures independently of components such as doors and roofs before assembly into the unitized structures.
   1. All exterior seams shall be filled and sanded smooth for neat appearance.
   1. To remove oils and dirt, to form a chemically and anodically neutral conversion coating to improve the finish-to-metal bond, and to retard underfilm propagation of corrosion, all surfaces shall undergo a thorough pretreatment process comprised of a fully auto- mated system of cleaning, rinsing, phosphatizing, sealing, drying, and cooling before any protective coatings are applied. By utilizing an automated pretreatment process, the enclosure shall receive a highly consistent thorough treatment, eliminating fluctuations in reaction time, reaction temperature, and chemical concentrations.
   1. After pretreatment, protective coatings shall be applied that shall help resist corrosion and protect the steel enclosure. To establish the capability to resist corrosion and protect the enclosure, representative test specimens coated by the enclosure manufacturer's finishing system shall satisfactorily pass the following tests:
      1. 4000 hours of exposure to salt-spray testing per ASTM B 117 with
   1. Underfilm corrosion not to extend more than 1/32" from the scribe as evaluated per ASTM D 1645, Procedure A, Method 2 (scraping):
      1. and
   1. Loss of adhesion from bare metal not to extend more than 1/8" from the scribe.
   1. 1000 hours of humidity testing per ASTM D 4585 using the Cleveland Condensing Type Humidity Cabinet with no blistering as evaluated per ASTM D 714.
   1. 500 hours of accelerated weathering testing per ASTM G 53 using lamp UVB-313 with no chalking as evaluated per ASTM D 659, and no more than 10% reduction of gloss as evaluated per ASTM D 523.
   1. Crosshatch adhesion testing per ASTM D 3359 Method B with no loss of finish.
   1. 160-inch-pound impact adhesion testing per ASTM D 2794 with no chipping or cracking.
   1. Oil resistance testing consisting of a 72-hour immersion bath in mineral oil with no shift in color, no streaking, no blistering. and no loss of hardness.
   1. 3000 cycles of abrasion testing per ASTM 4060 with no penetration to the substrate.
   1. Certified test abstracts substantiating the above capabilities shall be furnished upon request.
   1. After the finishing system has been properly applied and cured. welds along the enclosure bottom flange shall be coated with a wax-based anticorrosion moisture barrier to give these areas added corrosion resistance.
   1. A resilient closed-cell material, such as PVC gasket, shall be applied to the entire under- side of the enclosure bottom flange to protect the finish on this surface from scratching during handling and installation. This material shall isolate the bottom flange from the alkalinity of a concrete foundation to help protect against corrosive attack.
   1. After the enclosure is completely assembled and the components (switches. fuses, bus, etc.) are installed. the finish shall be inspected for scuffs and scratches. Blemishes shall be touched up by hand to restore the protective integrity of the finish.
   1. The finish shall be olive green, Munsell 7GY3.29/1.5.
   1. The finish shall be outdoor light gray. satisfying the requirements of ANSI Standard 255.1 for No.61 or No.70.
   1. To guard against corrosion all hardware (including door fittings. fasteners, etc.) all operating- mechanism parts and other parts subject to abrasive action from mechanical motion shall be of either nonferrous materials, or galvanized or zinc-nickel-plated ferrous materials. Cadmium- plated ferrous parts shall not be used.
1. BASIC COMPONENTS
   1. Interrupter Switches
   1. Interrupter switches shall have a two-time duty-cycle fault-closing rating equal to or exceeding the short-circuit rating of the pad-mounted gear. These ratings define the ability to close the interrupter switch twice against a three-phase fault with asymmetrical current in at least one phase equal to the rated value, with the switch remaining operable and able to carry and interrupt rated current. Tests substantiating these ratings shall be performed at maximum voltage with current applied for at least 10 cycles. Certified test abstracts establishing such ratings shall be furnished upon request.
   1. Interrupter switches shall be operated by means of an externally accessible 3/4" hex switch-operating hub. The switch-operating hub shall be located within a recessed stainless-steel pocket mounted on the side of the pad-mounted gear enclosure and shall accommodate a 3/4" deep-socket wrench or a 3/4" shallow-socket wrench with extension. The switch-operating-hub pocket shall include a padlockable stainless-steel access cover that shall incorporate a hood to protect the padlock shackle from tampering. Stops shall be provided on the switch-operating hub to prevent over travel and thereby guard against damage to the interrupter switch quick-make quick-break mechanism. Labels to indicate switch position shall be provided in the switch-operating-hub pocket.
   1. Each interrupter switch shall be provided with a folding switch-operating handle. The switch-operating handle shall be secured to the inside of the switch-operating-hub pocket by a brass chain. The folded handle shall be stored behind the closed switch-operating-hub access cover.
   1. Interrupter switches shall utilize a quick-make quick-break mechanism installed by the switch manufacturer. The quick-make quick-break mechanism shall be integrally mounted on the switch frame, and shall swiftly and positively open and close the interrupter switch independent of the switch-operating-hub speed.
   1. Each interrupter switch shall be completely assembled and adjusted by the switch manufacturer on a single rigid mounting frame. The frame shall be of welded steel construction such that the frame intercepts the leakage path that parallels the open gap of the interrupter switch to positively isolate the load circuit when the interrupter switch is in the open position.
   1. Interrupter switch contacts shall be backed up by stainless-steel springs to provide constant high contact pressure.
   1. Interrupter switches shall be provided with a single blade per phase for circuit closing including fault closing, continuous current carrying, and circuit interrupting. Spring-loaded auxiliary blades shall not be permitted. Interrupter switch blade supports shall be permanently molded in place in a unified insulated shaft constructed of the same cycloaliphatic epoxy resin as the insulators.
   1. Circuit interruption shall be accomplished by use of an interrupter that is positively and inherently sequenced with the blade position. It shall not be possible for the blade and interrupter to get out of sequence. Circuit interruption shall take place completely within the interrupter, with no external arc or flame. Any exhaust shall be vented in a controlled manner through a deionizing vent.
   1. Interrupter switches shall have a readily visible open gap when in the open position to allow positive verification of switch position.
   1. Ground studs shall be provided at all switch terminals. Ground studs shall also be provided on the ground pad in each interrupter switch compartment and on the terminals and ground pad in any bus compartment. The momentary rating of the ground studs shall equal or exceed the short-circuit ratings of the pad-mounted gear.
   1. Key interlocks shall be provided to guard against opening fuse-compartment door(s) unless all switches (series tap switch only, where furnished) are locked open.
   1. Base-mounted distribution-class surge arresters, metal-oxide type rated 15 kV shall be provided at all source switch terminals.
   1. Cable guides shall be provided to help orient cables at switch terminals and bus-compartment terminals.
   1. Fuses
   1. Fuses shall be solid-material power fuses, and shall utilize refill-unit-and-holder or fuse-unit-and-end-fitting construction. The refill unit or fuse unit shall be readily replaceable and low in cost.
   1. Fusible elements shall be non aging and non-damageable so that it is unnecessary to replace un-blown companion fuses on suspicion of damage following a fuse operation.
   1. Fusible elements for refill units or fuse units rated 10 amperes or larger shall be helically coiled to avoid mechanical damage due to stresses from current surges.
   1. Fusible elements, that carry continuous current, shall be supported in air to help prevent damage from current surges.
   1. Each refill unit or fuse unit shall have a single fusible element to eliminate the possibility of unequal current sharing in parallel current paths.
   1. Solid-material power fuses shall have melting time-current characteristics that are permanently accurate to within a maximum total tolerance of 10% in terms of cur- rent. Time-current characteristics shall be available which permit coordination with protective relays, automatic circuit reclosers and other fuses.
   1. Solid-material power fuses shall be capable of detecting and interrupting all faults whether large, medium, or small (down to minimum melting current) , under all realistic conditions of circuitry, with line-to-line or line-to-ground voltage across the fuse. and shall be capable of handling the full range of transient recovery volt- age severity associated with these faults.
   1. All arcing accompanying operation of solid-material power fuses shall be contained within the fuse and all arc products and gases evolved shall be effectively contained within the exhaust control device during fuse operation.
   1. Solid-material power fuses shall be equipped with a blown-fuse indicator that shall provide visible evidence of fuse operation while installed in the fuse mounting.
   1. Fuse mountings shall be enclosed in an inner steel compartment and shall be provided with bushing wells rated 200 amperes continuous for elbow connection.
   1. Each fuse mounting shall be an integral part of a fuse handling mechanism that does not allow access to the fuse until the elbow for that fuse has been disconnected. To gain access to a fuse it shall be necessary to:
      1. Disconnect the elbow for that fuse and move it to the appropriate parking stand.
   1. Actuate a mechanical interlock to unlock the fuse-access panel. It must not be possible to disengage this interlock before the elbow is moved.
   1. Unlatch and then pivot the fuse-access panel to electrically isolate the fuse so that it can be removed from the fuse mounting with a shotgun stick.
   1. The opening into the component compartment shall be covered by the fuse-access panel in both the open and closed positions to help prevent inadvertent access to high voltage.
   1. To protect the fuse-handling mechanism from corrosion, all mechanism parts shall be painted or made of corrosion-resistant materials, or otherwise be protected from corrosion. All latches and pivots shall be stainless steel or zinc-nickel-plated steel with nylon or plastic bushings.
   1. Cable guides shall be provided in each termination compartment for a set of fuses, to prevent cables from interfering with rotation of the fuse-access panel.
   1. A fuse-storage feature shall be provided in the source interrupter-switch compartment. This feature shall provide space for storing three (3) spare fuse holders or fuse units with end fittings for solid-material power fuses.
1. LABELING
   1. Hazard-Alerting Signs
   1. All external doors shall be provided with "Warning-Keep Out-Hazardous Voltage Inside-Can Shock, Burn, or Cause Death" signs.
   1. The inside of each door shall be provided with a "Danger-Hazardous Voltage-Failure to Follow These Instructions Will Likely Cause Shock, Burns, or Death" sign. The text shall further indicate that operating personnel must know and obey the employer's work rules, know the hazards involved, and use proper protective equipment and tools to work on this equipment.
   1. Termination compartments shall be provided with "Danger-Keep Away-Hazardous Voltage-Will Shock, Burn, or Cause Death" signs.
   1. Nameplates, Ratings Labels, and Connection Diagrams
   1. The outside of each door (or set of double doors) shall be provided with a nameplate indicating the manufacturer's name, catalog number, model number, date of manufacture, and serial number.
   1. The inside of each door (or set of double doors) shall be provided with a ratings label indicating the following:
      1. voltage ratings; main bus continuous rating; short-circuit ratings (amperes RMS symmetrical and mVA three-phase symmetrical at rated nominal voltage); the type of fuse and its maximum ampere rating; and interrupter switch ratings including duty-cycle fault-closing and short-time (momentary, amperes RMS asymmetrical and one-second, amperes RMS symmetrical).
   1. A three-line connection diagram showing interrupter switches, fuses, and bus along with the manufacturer's model number shall be provided on the inside of each door (or set of double doors), and on the inside of each switch-operating-hub access cover.
1. ACCESSORIES** 
   1. Provide one metal oxide, distribution class surge arrester, minimum kV rating as recommended by manufacturer, per IEEE C62.1 and NEMA LA 1, for each phase termination. Solidly ground arresters to switchgear ground bus.
   1. Provide numbered metering and control wiring where metering components are indicated on drawings. 
   1. Provide single phase, 60 hertz control power transformer, of kVA as required for load, protected with current limiting primary fuses and secondary main breaker where metering components are indicated on drawings . 
1. SOURCE QUALITY CONTROL** 
   1. Factory Tests 
   1. Perform the following breaker tests:
      1. 
   1. DC high potential to confirm insulation and vacuum integrity. 
   1. Mechanical and electrical close and trip operation. 
   1. Resistance through each pole. 
   1. Perform the following relay and instrument tests:
      1. 
   1. Verify accuracy and operation. 
   1. Verify transformer ratio and polarity. 
   1. Verify relay operation. 
1. PRODUCTS
1. SUMMARY
   1. Pad-mounted equipment shall be installed on concrete pads in accordance with the manufacturers published, standard installation drawings and procedures, except that they shall be modified to meet the requirements of this document. Units shall be carefully installed so as not to damage equipment or scratch painted or coated surfaces. After installation, surfaces shall be inspected and scratches touched up with a paint or coating provided by the manufacturer especially for this purpose. Three phase transformer installations shall be installed with A, B, C phase sequence. Primary taps shall be set at tap to produce nominal secondary voltage.
1. SWITCHGEAR AND TRANSFORMER PADS
   1. Exact pad dimensions and mounting details are equipment specific and are the responsibility of the Contractor. Tops of pads shall be level and shall project 4 inches above finished grade and sloped to drain. Conduits for primary and grounding conductors shall be set in place prior to placement of pads. To facilitate cable installation and termination, the pads shall be provided with a rectangular hole below the primary and secondary compartments as indicated, and sized in accordance with the manufacturer's recommended dimensions. 
   1. Bases under switches shall provide 20 inches vertically for cable terminations under the switches. The slab shall be of adequate size to project at least eight inches beyond the equipment. Where grounding electrode conductors are installed through concrete pads, PVC conduit sleeves shall be installed through the concrete to provide physical protection.
1. SEALING
   1. When the installation is complete, the Contractor shall seal all conduit and other entries into the equipment enclosure with an approved sealing compound. Seals shall be of sufficient strength and durability to protect all energized live parts of the equipment from rodents, insects, or other foreign matter. Cut off and bush conduits three inches above the slab surface.
1. PADLOCKS
   1. Padlocks by shall be provided by the Owner for pad-mounted equipment and transformers.
1. IDENTIFICATION
   1. Provide engraved plastic-laminate signs, per related Division 26 sections of the Specifications, located on the front of each component, indicating equipment, voltages and source.
1. FIELD QUALITY CONTROL** 
   1. Field Tests 
   1. Prepare for acceptance tests as follows:
      1. Test insulation resistance for each switchgear bus, component, connecting supply, feeder, and control circuit.
   1. Test continuity of each circuit.
   1. Manufacturer's Field Service:
      1. Engage a factory-authorized service representative to perform the following:
      1. Inspect switchgear, wiring, components, connections, and equipment installation and test and adjust components and equipment.
   1. Assist in field testing of equipment, including pretesting and adjusting of automatic power factor correction units.
   1. Report results in writing.
   1. Testing Agency:
      1. Owner will engage a qualified independent testing and inspecting agency to perform field tests and inspections and prepare test reports.
   1. Perform the following field tests and inspections and prepare test reports:
      1. Perform each electrical test and visual and mechanical inspection stated in NETA ATS. Certify compliance with test parameters. Perform NETA tests and inspections for each of the following NETA categories:
            1. Switchgear.
   1. Circuit breakers.
   1. Protective relays.
   1. Instrument transformers.
   1. Metering and instrumentation.
   1. Ground-fault systems.
   1. Battery systems.
   1. Surge arresters.
   1. Capacitors.
   1. Remove and replace malfunctioning units and retest as specified above.
   1. Infrared Scanning:
      1. After Substantial Completion, but not more than 60 days after Final Acceptance, perform infrared scan of each switchgear. Remove front and rear panels so joints and connections are accessible to portable scanner.
   1. Follow-up Infrared Scanning:
      1. Perform an additional follow-up infrared scan of each switchgear 11 months after date of Substantial Completion.
   1. Instrument:
      1. Use an infrared-scanning device designed to measure temperature or to detect significant deviations from normal values. Provide calibration record for device.
   1. Record of Infrared Scanning:
      1. Prepare a certified report that identifies switchgear checked and that describes infrared-scanning results. Include notation of deficiencies detected, remedial action taken and observations after remedial action.
1. END OF SECTION 261316

