---
title: PANELBOARDS ()
section: '2624162'
divNumb: 26
divName: Electrical
subgroup: Facility Services
tags: ['Facility', 'Services', 'Electrical', 'PANELBOARDS', '()']
navigation:
  key: PANELBOARDS ()
  parent: Electrical
  order: 24162.0
---

1. SECTION 26 24 16
1. PANELBOARDS

General
01. RELATED DOCUMENTS
   1. Drawings and general provisions of the Contract, including General and Supplementary
Conditions and Division 1 Specification Sections, apply to this Section.
02. SUMMARY
   1. This Section includes the following:
      1. Distribution panelboards.
2. Lighting and appliance branch-circuit panelboards.
3. Transient voltage suppression panelboards.
03. DEFINITIONS
   1. EMI:
      1. Electromagnetic interference.
   1. GFCI:
      1. Ground-fault circuit interrupter. C. RFI:
      1. Radio-frequency interference.
   1. RMS:
      1. Root mean square.
   1. SPDT:
      1. Single pole, double throw.
04. SUBMITTALS
   1. Product Data:
      1. For each type of panelboard, overcurrent protective device, transient voltage suppression device, accessory, and component indicated. Include dimensions and manufacturers' technical data on features, performance, electrical characteristics, ratings, and finishes.
   1. Shop Drawings:
      1. For each panelboard and related equipment.
1. Dimensioned plans, elevations, sections, and details. Show tabulations of installed devices, equipment features, and ratings. Include the following:
      1. Enclosure types and details for types other than NEMA 250, Type 3R. b. Bus configuration, current, and voltage ratings.
      1. Short-circuit current rating of panelboards and overcurrent protective devices.
      1. Features, characteristics, ratings, and factory settings of individual overcurrent protective devices and auxiliary components.
2. Wiring Diagrams:
      1. Power, signal, and control wiring.
   1. Manufacturer Seismic Qualification Certification:
      1. Submit certification that panelboards, overcurrent protective devices, accessories, and components will withstand seismic forces:
      1. Basis of Certification:
         1. Indicate whether withstand certification is based on actual test of assembled components or on calculation.
      1. The term "withstand" means "the unit will remain in place without separation of any parts from the device when subjected to the seismic forces specified."
2. Dimensioned Outline Drawings of Equipment Unit:
      1. Identify center of gravity and locate and describe mounting and anchorage provisions.
3. Detailed description of equipment anchorage devices on which the certification is based and their installation requirements.
   1. Qualification Data:
      1. For testing agency.
   1. Field quality-control test reports including the following:
      1. Test procedures used.
2. Test results that comply with requirements.
3. Results of failed tests and corrective action taken to achieve test results that comply with requirements.
   1. Operation and Maintenance Data:
      1. For panelboards and components to include in emergency, operation, and maintenance manuals. In addition to items specified in Division 1 Section "Operation and Maintenance Data," include the following:
      1. Manufacturer's written instructions for testing and adjusting overcurrent protective devices.
2. Time-current curves, including selectable ranges for each type of overcurrent protective device.
05. QUALITY ASSURANCE
   1. Source Limitations:
      1. Obtain panelboards, overcurrent protective devices, components, and accessories through one source from a single manufacturer.
   1. Electrical Components, Devices, and Accessories:
      1. Listed and labeled as defined in NFPA 70, Article 100, by a testing agency acceptable to authorities having jurisdiction, and marked for intended use.
   1. Comply with NEMA PB 1. D. Comply with NFPA 70.
06. PROJECT CONDITIONS
   1. Environmental Limitations:
      1. Rate equipment for continuous operation under the following conditions, unless otherwise indicated:
      1. Ambient Temperature:
         1. Not exceeding 110 deg F.
2. Altitude:
      1. Not exceeding 6800 feet.
   1. Service Conditions:
      1. NEMA PB 1, usual service conditions, as follows:
      1. Ambient temperatures within limits specified.
2. Altitude not exceeding 6800 feet.
07. COORDINATION
   1. Coordinate layout and installation of panelboards and components with other construction that penetrates walls or is supported by them, including electrical and other types of equipment, raceways, piping, and encumbrances to workspace clearance requirements.
   1. Coordinate size and location of concrete bases. Cast anchor-bolt inserts into bases.
Concrete, reinforcement, and formwork requirements are specified in Division 3.
08. EXTRA MATERIALS
   1. Furnish extra materials described below that match products installed and that are packaged with protective covering for storage and identified with labels describing contents.
1. Keys:
      1. Six spares for each type of panelboard cabinet lock. ## Product
01. MANUFACTURERS
   1. Manufacturers:
      1. Subject to compliance with requirements, provide products by one of the following:
      1. Panelboards, Overcurrent Protective Devices, Controllers, Contactors, and Accessories:
      1. Eaton Corporation; Cutler-Hammer Products.

General
 Electric Co.; Electrical Distribution & Protection Div. c. Appleton.
02. MANUFACTURED UNITS
   1. Fabricate and test panelboards according to IEEE 344 to withstand seismic forces. B. Enclosures:
      1. Flush- and surface-mounted cabinets. NEMA PB 1.
1. Rated for environmental conditions at installed location. a. Indoor Locations:
      1. NEMA 250, Type 1
      1. Other Wet or Damp Indoor Locations:
         1. NEMA 250, Type 3R.
2. Front:
      1. Secured to box with concealed trim clamps. For surface-mounted fronts, match box dimensions; for flush-mounted fronts, overlap box.
3. Hinged Front Cover:
      1. Entire front trim hinged to box and with standard door within hinged trim cover.
4. Finish:
      1. Manufacturer's standard enamel finish over corrosion-resistant treatment or primer coat.
5. Directory Card:
      1. With transparent protective cover, mounted in metal frame, inside panelboard door.
   1. Phase and Ground Buses:
      1. Material:
         1. Hard-drawn copper, 98% conductivity.
2. Equipment Ground Bus:
      1. Adequate for feeder and branch-circuit equipment ground conductors; bonded to box. Copper, 98% conductive.
3. Isolated Equipment Ground Bus (if applicable):
      1. Adequate for branch-circuit equipment ground conductors; insulated from box.
4. Extra-Capacity Neutral Bus:
      1. Neutral bus rated 200 percent of phase bus and UL listed as suitable for nonlinear loads. Copper, 98% conductive.
   1. Conductor Connectors:
      1. Suitable for use with conductor material.
1. Material:
      1. Hard-drawn copper. 98% conductive
2. Main and Neutral Lugs:
      1. Mechanical type.
3. Ground Lugs and Bus Configured Terminators:
      1. Compression type.
4. Feed-Through Lugs:
      1. Mechanical type suitable for use with conductor material. Locate at opposite end of bus from incoming lugs or main device.
5. Extra-Capacity Neutral Lugs:
      1. Rated 200 percent of phase lugs mounted on extra- capacity neutral bus.
   1. E.
   1. Service Equipment Label:
      1. UL labeled for use as service equipment for panelboards with main service disconnect switches.
   1. F.
   1. Future Devices:
      1. Mounting brackets, bus connections, and necessary appurtenances required for future installation of devices.
03.
   1. PA
   1. NELBOARD SHORT-CIRCUIT RATING
   1. A.
   1. Fully rated to interrupt symmetrical short-circuit current available at terminals.
04. DISTRIBUTION PANELBOARDS
   1. Doors:
      1. Secured with vault-type latch with tumbler lock; keyed alike. Omit for fused-switch panelboards.
   1. Main Overcurrent Protective Devices:
      1. Circuit breaker. C. Branch Overcurrent Protective Devices:
      1. For Circuit-Breaker Frame Sizes 125 A and Smaller:
         1. Bolt-on circuit breakers.
2. For Circuit-Breaker Frame Sizes Larger Than 125 A:
      1. Bolt-on circuit breakers; plug-in circuit breakers where individual positive-locking device requires mechanical release for removal.
05. LIGHTING AND APPLIANCE BRANCH-CIRCUIT PANELBOARDS
   1. Branch Overcurrent Protective Devices:
      1. Bolt-on circuit breakers, replaceable without disturbing adjacent units.
   1. Doors:
      1. Concealed hinges; secured with flush latch with tumbler lock; keyed alike.
06. OVERCURRENT PROTECTIVE DEVICES
   1. Molded-Case Circuit Breaker:
      1. UL 489, with interrupting capacity to meet available fault currents.
1. Thermal-Magnetic Circuit Breakers:
      1. Inverse time-current element for low-level overloads, and instantaneous magnetic trip element for short circuits. Adjustable magnetic trip setting for circuit-breaker frame sizes 250 A and larger.
2. GFCI Circuit Breakers:
      1. Single- and two-pole configurations with 5-mA trip sensitivity.
   1. Molded-Case Circuit-Breaker Features and Accessories:
      1. Standard frame sizes, trip ratings, and number of poles.
1. Thermal-Magnetic Circuit Breakers:
      1. Inverse time-current element for low-level overloads, and instantaneous magnetic trip element for short circuits. Adjustable magnetic trip setting for circuit-breaker frame sizes 250 A and larger.
2. Adjustable Instantaneous-Trip Circuit Breakers:
      1. Magnetic trip element with front- mounted, field-adjustable trip setting.
3. Electronic trip circuit breakers with rms sensing; field-replaceable rating plug or field- replicable electronic trip; and the following field-adjustable settings (for circuit breaker frame sizes 400A and larger):
      1. Instantaneous trip.
      1. Long- and short-time pickup levels.
      1. Long- and short-time time adjustments.
      1. Ground-fault pickup level, time delay, and I2t response.
4. Current-Limiting Circuit Breakers:
      1. Frame sizes 400 A and smaller; let-through ratings less than NEMA FU 1, RK-5.
5. GFCI Circuit Breakers:
      1. Single- and two-pole configurations with Class A ground-fault protection (6-mA trip).
6. Molded-Case Circuit-Breaker (MCCB) Features and Accessories:
      1. Standard frame sizes, trip ratings, and number of poles.
      1. Lugs:
         1. Compression style, suitable for number, size, trip ratings, and conductor materials.
      1. Application Listing:
         1. Appropriate for application; Type SWD for switching fluorescent lighting loads; Type HID for feeding fluorescent and high-intensity discharge (HID) lighting circuits.
      1. Ground-Fault Protection:
         1. Integrally mounted relay and trip unit with adjustable pickup and time-delay settings, push-to-test feature, and ground-fault indicator.
      1. Shunt Trip:
         1. 120 -V trip coil energized from separate circuit, set to trip at 75 percent of rated voltage.
      1. Handle Padlocking Device:
         1. Fixed attachment, for locking circuit-breaker handle in on or off position.
      1. Handle Clamp:
         1. Loose attachment, for holding circuit-breaker handle in on position.
   1. Fused Switch:
      1. NEMA KS 1, Type HD; clips to accommodate specified fuses; lockable handle. D. Fuses are specified in Division 26 Section "Fuses."
07. CONTROLLERS
   1. Motor Controllers:
      1. NEMA ICS 2, Class A, combination controller equipped for panelboard mounting and including the following accessories:
      1. Individual control-power transformers.
2. Fuses for control-power transformers.
3. Bimetallic-element overload relay.
4. Indicating lights.
5. Seal-in contact.
6. Push buttons.
7. Selector switches.
   1. Contactors:
      1. NEMA ICS 2, Class A, combination controller equipped for panelboard mounting and including the following accessories:
      1. Individual control-power transformers.
2. Fuses for control-power transformers.
3. Indicating lights.
4. Seal-in contact.
5. Push buttons.
6. Selector switches.
   1. Controller Disconnect Switches:
      1. Adjustable instantaneous-trip circuit breaker integrally mounted to and interlocked with controller.
1. Auxiliary Contacts:
      1. Integral with disconnect switches to de-energize external control- power source.
   1. D.
   1. Co
   1. tactors in Main Bus:
      1. NEMA ICS 2, Class A, mechanically held general-purpose controller.
1.
   1. Control-Power Source:
      1. Control-power transformer, with fused primary and secondary terminals, connected to main bus ahead of contactor connection.
2.
   1. Control-Power Source:
      1. 120-V branch circuit.
   1. n
   1. Execution
01. INSTALLATION
   1. Install panelboards and accessories according to NEMA PB 1.1.
   1. Mount top of trim 74 inches above finished grade, unless otherwise indicated.
   1. Mount plumb and rigid without distortion of box. Mount recessed panelboards with fronts uniformly flush with wall finish.
   1. Install overcurrent protective devices and controllers. E. Install filler plates in unused spaces.
   1. Stub four 1-inch empty conduits from panelboard into accessible ceiling space or space designated to be ceiling space in the future. Stub four 1-inch empty conduits into raised floor space or below slab not on grade.
02. IDENTIFICATION
   1. Identify field-installed conductors, interconnecting wiring, and components; provide warning signs as specified in Division 26 Section "Electrical Identification."
   1. Create a directory to indicate installed circuit loads. Use a computer or typewriter to create directory; handwritten directories are not acceptable.
   1. Panelboard Nameplates:
      1. Label each panelboard with engraved metal or laminated-plastic nameplate mounted with corrosion-resistant screws.
03. CONNECTIONS
   1. Ground equipment according to Division 26 Section "Grounding and Bonding." B. Connect wiring according to Division 26 Section "Conductors and Cables."
04. FIELD QUALITY CONTROL
   1. Prepare for acceptance tests as follows:
      1. Test insulation resistance for each panelboard bus, component, connecting supply, feeder, and control circuit.
2. Test continuity of each circuit.
   1. Perform the following field tests and inspections and prepare test reports:
      1. Perform each electrical test and visual and mechanical inspection stated in NETA ATS, Section 7.5 for switches and Section 7.6 for molded-case circuit breakers. Certify compliance with test parameters.
2. Correct malfunctioning units on-site, where possible, and retest to demonstrate compliance; otherwise, replace with new units and retest.
   1. Load Balancing:
      1. After Substantial Completion, but not more than 60 days after Final
Acceptance, measure load balancing and make circuit changes.
05. CLEANING
   1. On completion of installation, inspect interior and exterior of panelboards. Remove paint splatters and other spots. Vacuum dirt and debris; do not use compressed air to assist in cleaning. Repair exposed surfaces to match original finish.
END OF SECTION 26 24 16

