---
title: ENCLOSED SWITCHES AND CIRCUIT BREAKERS
section: '262816'
divNumb: 26
divName: Electrical
subgroup: Facility Services
tags: ['Facility', 'Services', 'Electrical', 'ENCLOSED', 'SWITCHES', 'AND', 'CIRCUIT', 'BREAKERS']
---

1. SECTION 26 28 16
1. ENCLOSED SWITCHES AND CIRCUIT BREAKERS

General
01. RELATED DOCUMENTS
   1. Drawings and general provisions of the Contract, including General and Supplementary
Conditions and other Division 1 Specification Sections, apply to this Section.
02. SUMMARY
   1. This Section includes the following individually mounted, enclosed switches and circuit breakers:
      1. Fusible switches.
2. Nonfusible switches.
3. Molded-case circuit breakers.
4. Enclosures.
03. DEFINITIONS
   1. GD:

General
 duty.
   1. GFCI:
      1. Ground-fault circuit interrupter. C. HD:
      1. Heavy duty.
   1. RMS:
      1. Root mean square.
   1. SPDT:
      1. Single pole, double throw.
04. SUBMITTALS
   1. Product Data:
      1. For each type of enclosed switch, circuit breaker, accessory, and component indicated. Include dimensioned elevations, sections, weights, and manufacturers' technical data on features, performance, electrical characteristics, ratings, and finishes.
1. Enclosure types and details for types other than NEMA 250, Type 1.
2. Current and voltage ratings.
3. Short-circuit current rating.
4. Features, characteristics, ratings, and factory settings of individual overcurrent protective devices and auxiliary components.
   1. Shop Drawings:
      1. Diagram power, signal, and control wiring.
   1. Manufacturer Seismic Qualification Certification:
      1. Submit certification that enclosed switches and circuit breakers, accessories, and components will withstand seismic forces defined in Division 26 Section "Vibration and Seismic Controls" Include the following:
      1. Basis of Certification:
         1. Indicate whether withstand certification is based on actual test of assembled components or on calculation.
      1. The term "withstand" means "the unit will remain in place without separation of any parts from the device when subjected to the seismic forces specified."
      1. The term "withstand" means "the unit will remain in place without separation of any parts from the device when subjected to the seismic forces specified and the unit will be fully operational after the seismic event."
2. Dimensioned Outline Drawings of Equipment Unit:
      1. Identify center of gravity and locate and describe mounting and anchorage provisions.
3. Detailed description of equipment anchorage devices on which the certification is based and their installation requirements.
   1. Operation and Maintenance Data:
      1. For enclosed switches and circuit breakers to include in emergency, operation, and maintenance manuals. In addition to items specified in Division 1
Section "Closeout Procedures," include the following:
      1. Manufacturer's written instructions for testing and adjusting enclosed switches and circuit breakers.
2. Time-current curves, including selectable ranges for each type of circuit breaker.
05. QUALITY ASSURANCE
   1. Electrical Components, Devices, and Accessories:
      1. Listed and labeled as defined in NFPA 70, Article 100, by a testing agency acceptable to authorities having jurisdiction, and marked for intended use.
   1. Comply with NFPA 70.
06. PROJECT CONDITIONS
   1. Environmental Limitations:
      1. Rate equipment for continuous operation under the following conditions, unless otherwise indicated:
      1. Ambient Temperature:
         1. Not less than minus 22 deg F and not exceeding 110 deg F.
2. Altitude:
      1. Not exceeding 6800 feet.
07. COORDINATION
   1. Coordinate layout and installation of switches, circuit breakers, and components with other construction, including conduit, piping, equipment, and adjacent surfaces. Maintain required workspace clearances and required clearances for equipment access doors and panels.

## Product

01. FUSIBLE AND NONFUSIBLE SWITCHES A. Manufacturers:
      1. Eaton Corporation; Cutler-Hammer Products.
2. General Electric Co.; Electrical Distribution & Control Division.
3. Square D/Group Schneider.
   1. Fusible Switch, 600 A and Smaller:
      1. NEMA KS 1, Type HD, with clips or bolt pads to accommodate specified fuses, lockable handle with capability to accept two padlocks, and interlocked with cover in closed position.
   1. Nonfusible Switch, 600A and Smaller:
      1. NEMA KS 1, Type HD, lockable handle with capability to accept two padlocks, and interlocked with cover in closed position.
   1. Accessories:
      1. Equipment Ground Kit:
         1. Internally mounted and labeled for copper and aluminum ground conductors.
2. Neutral Kit:
      1. Internally mounted; insulated, capable of being grounded, and bonded; and labeled for copper and aluminum neutral conductors.
02. MOLDED-CASE CIRCUIT BREAKERS AND SWITCHES A. Manufacturers:
      1. Eaton Corporation; Cutler-Hammer Products.
2. General Electric Co.; Electrical Distribution & Control Division.
3. Square D/Group Schneider.
   1. Molded-Case Circuit Breaker:
      1. NEMA AB 1, with interrupting capacity to meet available fault currents.
1. Thermal-Magnetic Circuit Breakers:
      1. Inverse time-current element for low-level overloads and instantaneous magnetic trip element for short circuits. Adjustable magnetic trip setting for circuit-breaker frame sizes 250 A and larger.
2. Adjustable Instantaneous-Trip Circuit Breakers:
      1. Magnetic trip element with front- mounted, field-adjustable trip setting.
3. Electronic Trip-Unit Circuit Breakers:
      1. RMS sensing; field-replaceable rating plug; with the following field-adjustable settings (for circuit breaker frame sizes 400A and larger):
      1. Instantaneous trip.
      1. Long- and short-time pickup levels.
      1. Long- and short-time time adjustments.
      1. Ground-fault pickup level, time delay, and I2t response.
4. GFCI Circuit Breakers:
      1. Single- and two-pole configurations with 5-mA trip sensitivity. C. Molded-Case Circuit-Breaker Features and Accessories:
            1. Standard frame sizes, trip ratings, and number of poles.
2. Lugs:
      1. Mechanical style suitable for number, size, trip ratings, and conductor material.
3. Application Listing:
      1. Type SWD for switching fluorescent lighting loads; Type HACR for heating, air-conditioning, and refrigerating equipment.
4. Ground-Fault Protection:
      1. Integrally mounted relay and trip unit with adjustable pickup and time-delay settings, push-to-test feature, and ground-fault indicator.
   1. Molded-Case Switches:
      1. Molded-case circuit breaker with fixed, high-set instantaneous trip only, and short-circuit withstand rating equal to equivalent breaker frame size interrupting rating.
   1. Molded-Case Switch Accessories:
      1. Lugs:
         1. Mechanical style suitable for number, size, trip ratings, and material of conductors.
2. Application Listing:
      1. Type HACR for heating, air-conditioning, and refrigerating equipment.
03. ENCLOSURES
   1. NEMA AB 1 and NEMA KS 1 to meet environmental conditions of installed location.
1. Outdoor Locations:
      1. NEMA 250, Type 3R.
2. Wet Areas:
      1. NEMA 250, Type 4X, stainless steel.
3. Other Wet or Damp Indoor Locations:
      1. NEMA 250, Type 4.
4. Hazardous Areas Indicated on Drawings:
      1. NEMA 250, Type 8 (Class 1, Division 1).
   1. Execution
01. EXAMINATION
   1. Examine elements and surfaces to receive enclosed switches and circuit breakers for compliance with installation tolerances and other conditions affecting performance.
   1. Proceed with installation only after unsatisfactory conditions have been corrected.
02. CONCRETE BASES
   1. Coordinate size and location of concrete bases. Verify structural requirements with structural engineer.
   1. Concrete base is specified in Division 26 Section "Electrical Supports and Seismic Restraints," and concrete materials and installation requirements are specified in Division 3.
03. INSTALLATION
   1. Comply with applicable portions of NECA 1, NEMA PB 1.1, and NEMA PB 2.1 for installation of enclosed switches and circuit breakers.
   1. Mount individual wall-mounting switches and circuit breakers with tops at uniform height, unless otherwise indicated. Anchor floor-mounting switches to concrete base.
   1. Comply with mounting and anchoring requirements specified in Division 26 Section "Electrical
Supports and Seismic Restraints."
   1. Temporary Lifting Provisions:
      1. Remove temporary lifting eyes, channels, and brackets and temporary blocking of moving parts from enclosures and components.
04. IDENTIFICATION
   1. Identify field-installed conductors, interconnecting wiring, and components; provide warning signs as specified in Division 26 Section "Electrical Identification."
   1. Enclosure Nameplates:
      1. Label each enclosure with engraved metal or laminated-plastic nameplate as specified in Division 26 Section "Electrical Identification."
05. FIELD QUALITY CONTROL
   1. Prepare for acceptance testing as follows:
      1. Inspect mechanical and electrical connections.
2. Verify switch and relay type and labeling verification.
3. Verify rating of installed fuses.
4. Inspect proper installation of type, size, quantity, and arrangement of mounting or anchorage devices complying with manufacturer's certification.
   1. Perform the following field tests and inspections and prepare test reports:
      1. Test mounting and anchorage devices according to requirements in Division 26 Section

"Electrical Supports and Seismic Restraints."
2. Perform each electrical test and visual and mechanical inspection stated in NETA ATS, Section 7.5 for switches and Section 7.6 for molded-case circuit breakers. Certify compliance with test parameters.
3. Correct malfunctioning units on-site, where possible, and retest to demonstrate compliance; otherwise, replace with new units and retest.
06. ADJUSTING
   1. Set field-adjustable switches and circuit-breaker trip ranges.
07. CLEANING
   1. On completion of installation, vacuum dirt and debris from interiors; do not use compressed air to assist in cleaning.
   1. Inspect exposed surfaces and repair damaged finishes.
END OF SECTION 26 28 16

