---
title: Enclosed Switches Circuit Breakers
section: '262816'
divNumb: 26
divName: Electrical
subgroup: Facility Services
tags: ['Facility', 'Services', 'Electrical', 'Enclosed', 'Switches', 'Circuit', 'Breakers']
---


## General

1. RELATED DOCUMENTS
   1. Drawings and general provisions of the Contract, including General and Supplementary Conditions and other Division 1 Specification Sections, apply to this Section.
1. SUMMARY
   1. This Section includes:
      1. Disconnect switches and fuses, rated 600 volts and less, as specified and indicated.
   1. Enclosed, molded-case, circuit breakers, rated 600 volts and less and 200 amperes and less, as specified and indicated.
1. REFERENCES
   1. National Electrical Manufacturers Association (NEMA).
   1. AB 1 - Molded Case Circuit Breakers and Molded Case Switches.
   1. KS 1 - Enclosed Switches.
   1. Underwriters Laboratories Inc.
   1. 98 - Enclosed and Dead-Front Switches.
   1. 198C - High-Interrupting-Capacity Fuses, Current-Limiting Types.
   1. 198E - Class R Fuses.
   1. 489 - Molded-Case Circuit Breakers and Circuit-Breaker Enclosures.
   1. 512 - Fuseholders.
1. SUBMITTALS
   1. Product Data:
      1. Submit manufacturer's technical product data for each type of disconnect switch and fuse provided.
   1. Shop Drawings:
      1. Submit dimensioned drawing showing exterior view of disconnect switch and internal equipment arrangement.
1. QUALITY ASSURANCE
   1. Source Limitations:
      1. Obtain enclosed switches and circuit breakers, overcurrent protective devices, components, and accessories, within same product category, from single source from single manufacturer.
   1. Product Selection for Restricted Space:
      1. Drawings indicate maximum dimensions for enclosed switches and circuit breakers, including clearances between enclosures, and adjacent surfaces and other items. Comply with indicated maximum dimensions.
   1. Electrical Components, Devices, and Accessories:
      1. Listed and labeled as defined in NFPA 70, by a qualified testing agency, and marked for intended location and application.
   1. Comply with NFPA 70.
1. MAINTENANCE
   1. Extra Materials:
      1. Provide one set of three spare replacement fuses for each size and voltage of Class L fuse provided.
   1. Provide set of three spare replacement fuses for each size and voltage of class RK1 and RK5 fuse provided, on the basis of one spare set for every ten sets of fuses provided, but in no case less than one set of spares.
   1. Fuse Cabinet:
      1. Provide fuse cabinet(s) as needed to house all spare fuses provided. Mount cabinets as indicated.
1. PRODUCTS
1. CIRCUIT BREAKER
   1. Manufacturers:
      1. Cutler-Hammer
   1. GE Industrial Systems
   1. Siemens Energy & Automation, Inc. 
   1. Square D.
   1. Circuit Breakers:
      1. Inverse time automatic tripping circuit breaker per NEMA AB 1 and UL 489. Provide adjustable magnetic trip for frame sizes 250A and larger.
   1. Provide voltage rating as required for indicated circuit application with number of poles and amperes rating as indicated.
   1. Provide following circuit breaker accessories where indicated on plans.
   1. Shunt trip device with 120-volt control.
   1. Undervoltage trip device.
   1. Ground fault circuit interrupter, GFCI, Class A, 5mA trip. 
   1. Ground fault equipment protection, GFEP, Class B, 30mA trip.
   1. Provide handle capable of being locked in the open position with padlock.
   1. Provide NEMA 1 enclosure unless otherwise indicated. Provide corrosion-resistant primer treatment and light gray baked acrylic enamel finish.
1. DISCONNECT SWITCHES
   1. Manufacturers:
      1. Cutler-Hammer.
   1. GE Industrial Systems.
   1. Siemens Energy & Automation, Inc. 
   1. Square D.
   1. Disconnect Switches:
      1. Quick-make, quick-break, horsepower rated NEMA type HD load interrupter enclosed knife switch, per NEMA KS 1 and UL 98, with externally operable handle interlocked to prevent opening front cover with switch in "on" position. Provide bypass means to allow authorized personnel to release the interlocking when the switch is "on"
   1. Provide operating handle which physically indicates "on" and "off" positions and is capable of being padlocked in the "off" position. 
   1. Provide NEMA 1 enclosure unless otherwise indicated. Provide corrosion-resistant primer treatment and light gray baked acrylic enamel finish. 
   1. Provide fusible switch with fuseholders and fuses unless a non-fusible switch is indicated. Provide Class R rejection-type fuseholders complying with UL 512. 
   1. Provide 240 or 600-volt switch as required for application indicated, three-pole unless indicated otherwise with amperes rating indicated. 
1. FUSES
   1. Manufacturers:
      1. Bussmann Div., Cooper Industries Inc. 
   1. Ferraz Shawmut.
   1. Brush Inc.
   1. Littelfuse Inc.
   1. Fuses:
      1. Provide fuses from the same manufacturer to insure retention of selective protective device coordination. 
   1. Fuses rated 600 amperes and less:
      1. UL Class RK1 unless otherwise indicated or specified, current-limiting, time-delay, per UL 198E, with an interrupting rating of 100,000 amperes rms. 
   1. Provide UL Class RK5 fuses current-limiting, time-delay, per UL 198E, with an interrupting rating of 100,000 amperes rms, as follows:
      1. Motor starters size 3 and smaller.
   1. Panelboard main fuses where the amperage ratio between the main fuse to the largest feeder fuse is at least 2:1.
   1. Fuses rated greater than 600 amperes:
      1. UL Class L, current-limiting, per UL 198C, with an interrupting rating of 200,000 amperes RMS.
1. EXECUTION
1. INSTALLATION
   1. Enclosed Switches and Circuit Breakers:
      1. NEMA AB 1, NEMA KS 1, NEMA 250, and UL 50, to comply with environmental conditions at installed location.
   1. Indoor, Dry and Clean Locations:
      1. NEMA 250, Type 1.
   1. Outdoor Locations:
      1. NEMA 250, Type 3R.
   1. Kitchen or Wash-Down Areas:
      1. NEMA 250, Type 4X, stainless steel.
   1. Other Wet or Damp, Indoor Locations:
      1. NEMA 250, Type 4.
   1. Indoor Locations Subject to Dust, Falling Dirt, and Dripping Noncorrosive Liquids:
      1. NEMA 250, Type 12.
   1. Hazardous Areas Indicated on Drawings:
      1. NEMA 250, Type 7.
1. IDENTIFICATION
   1. Provide engraved plastic-laminate sign, per related Division 26 sections of the Specifications, indicating the following lines of information:
      1. Designation, if indicated (e.g., "CB-1"). 
   1. Electrical characteristics (e.g., "480V, 3Ph, 3W, 60A"). 
   1. Load served (e.g., "Serves EF-1"). 
   1. Source feed (e.g., "Feed from DP-A").
   1. Label series rated equipment and identify replacement fuse catalog numbers.
   1. Fuses:
      1. Install fuses in fusible devices. 
   1. Circuit Breakers and Disconnect Switches:
      1. Install circuit breakers and disconnect switches at locations indicated. 
   1. Support enclosures independent of connecting conduit or raceway system. 
   1. Adjust trip settings of enclosed circuit breaker. 
   1. Install enclosures plumb and square to building lines. 
   1. Install equipment on exterior foundation walls at least 1 inch from wall to permit vertical flow of air behind breaker and switch enclosures. 
1. FIELD QUALITY CONTROL
   1. Field Tests:
      1. Verify proper mechanical operation of enclosed circuit breakers and disconnect switches.
1. END OF SECTION 262816

