---
title: Enclosed Motor Controllers
section: '262913'
divNumb: 26
divName: Electrical
subgroup: Facility Services
tags: ['Facility', 'Services', 'Electrical', 'Enclosed', 'Motor', 'Controllers']
navigation:
  key: Enclosed Motor Controllers
  parent: Electrical
  order: 2913.0
---

1. Copyright 2002 and 2005 by The American Institute of Architects (AIA)
1. Exclusively published and distributed by Architectural Computer Services, Inc. (ARCOM) for the AIA
1. This Section uses the term "Architect." Change this term to match that used to identify the design professional as defined in the General and Supplementary Conditions.
1. Verify that Section titles referenced in this Section are correct for this Project's Specifications; Section titles may have changed.
1. If applying for LEED certification, LEED-NC Prerequisite EA 2 requires compliance with ASHRAE/IESNA 90.1-2004, which requires the use of mechanical or electrical variable speed drives on fan motors used in VAV system fans that are 15 hp and larger and on motors in variable flow hydronic systems that are larger than 50 hp.
1. Energy savings resulting from the use of variable frequency motor controllers on motors other than required by Prerequisite EA 2 can be combined with other energy-saving measures to meet the requirements of LEED-NC Credit EA 1.
1. LEED-NC Credit EA 5 requires the development of a Measurement & Verification (M&V) Plan to achieve this credit. Energy used by each VFC can be used in the simulation calibration process required by the International Performance Measurement & Verification Protocol (IPMVP), Volume III, Chapter 4, "Whole Building Calibrated Simulation" (Option D) to verify the building's compliance with this credit.

## General

1. RELATED DOCUMENTS
   1. Drawings and general provisions of the Contract, including General and Supplementary Conditions and Division 1 Specification Sections, apply to this Section.
1. SUMMARY
   1. This Section includes:
      1. manual motor starters, combination starters, motor starter panelboards, and motor control centers.
1. References** 
   1. National Electrical Manufacturers Association (NEMA) 
   1. ICS 2 - Industrial Control Devices, Controllers and Assemblies. 
   1. ICS 6 - Enclosures for Industrial Control and Systems. 
   1. PB 1 - Panelboards. 
   1. Underwriters Laboratories Inc. (UL) 
   1. 67 - Electric Panelboards. 
   1. 98 - Enclosed and Dead-Front Switches. 
   1. 508 - Electric Industrial Control Equipment. 
   1. 845 - Electric Motor Control Centers. 
1. Submittals** 
   1. Product Data 
   1. Submit manufacturer's technical product data for each type of motor control product provided. 
   1. Shop Drawings 
   1. Submit dimensioned drawings of products including elevations of motor control centers and motor starter panelboards. Indicate Circuit number from Motor Control Center Schedule, which each unit serves.
   1. Submit wiring diagrams for power wiring and control wiring. 
   1. Provide typewritten table itemizing each motor served, horsepower, field-verified full-load amperes and size of overload relays and elements provided. Indicate Circuit number from Motor Control Center Schedule, which each unit serves.
   1. Quality Control Submittals 
   1. Submit results of specified field tests. 
1. Products** 
1. Manual Motor Starter** 
   1. Manufacturers 
   1. Allen-Bradley Co. 
   1. Cutler-Hammer
   1. GE Company 
   1. Siemens Energy & Automation, Inc.
   1. Square D Co.:
      1. Class 2510 
   1. Starter 
   1. Comply with the applicable requirements of NEMA ICS 2. 
   1. Provide single-phase, 60 hertz, fractional HP, nonreversing, full voltage manual motor starter with quick-make, quick-break, toggle mechanism. 
   1. Provide NEMA 1 enclosure, unless otherwise indicated, suitable for surface mounting applications. Provide brushed stainless steel face plate for flush mounting applications. 
   1. Provide starter with one thermal overload element, red "running" pilot light, and padlock guard. Select element to match installed, field verified, motor characteristics. 
1. Combination Motor Control Starter** 
   1. Manufacturers 
   1. Allen-Bradley Co. 
   1. Cutler-Hammer
   1. GE Company. 
   1. Siemens Energy & Automation, Inc. 
   1. Square D Co.:
      1. Class 8538 
   1. Starter 
   1. Comply with the applicable requirements of UL 508 and NEMA ICS 2. 
   1. Provide motor starter unit combined with circuit breaker type disconnect into a common unit complete with accessories as specified and indicated. 
   1. Provide quick-make, quick-break, circuit breaker type disconnect with trip indication, common trip on multi-pole breakers, with the frame, pole, and trip ratings as specified and indicated, and with the following features:
      1. 
   1. External operating handle which physically indicates "on" in the up position and "off" in the down position. 
   1. Provide means for locking operating handle in "off" position with the use of up to three heavy-duty padlocks. 
   1. Interlock cover with operating handle to prevent opening in the "in" position. 
   1. Provide bypass means to allow authorized personnel to release cover interlock feature. 
   1. Provide full-voltage, nonreversing, 60 hertz magnetic starter unless indicated otherwise. Provide starter with the following:
      1. 
   1. 120 volt, single phase, 60 hertz operating coil and control circuit components. 
   1. Integral 120 volt, single phase, 60 hertz, two-winding control transformer. Connect primary winding to load side of disconnect device. Fuse one side of the secondary winding and solidly ground the other side of the secondary winding. 
   1. NEMA sized magnetic contactor, minimum size 1 and as indicated, with thermal overloads in each phase. Provide thermal overload heater blocks of the bimetallic type, and match installed, field verified, motor characteristics. 
   1. Equip starter with a minimum of one spare set of convertible or replaceable auxiliary contacts, one N.O. (Normally Open) and one N.C. (Normally Closed), in addition to those required for control functions. 
   1. Provide the following control and indicating devices:
      1. 
   1. Hand-off-auto selector switch, unless otherwise indicated, of the heavy-duty, "oil-tight" maintained-contact type. 
   1. Pushbutton station, when indicated, of the heavy-duty, "oil-tight", momentary contact type. Provide pushbuttons colored green for "start", red for "stop", and black for "reset". 
   1. Reset button in cover and operable without opening the cover. 
   1. Red pilot light to indicate "motor running" condition. [Provide red pilot light for "high speed" and amber pilot light for "low speed" two-speed motor starters]. Provide pilot lights of the oil-tight, push-to-test, neon or transformer type. 
   1. Control relays of the heavy-duty, industrial type with 120-volt, 60 hertz coil and 120 volts, 60 hertz, 10 amperes rated convertible contacts. 
   1. Provide type, number, wiring, and operation of control devices as indicated. 
   1. Provide legend plate for cover mounted control devices with information as indicated. 
   1. For starters serving multispeed speed motors, match controller to motor type, application and number of speeds.
   1. Provide NEMA 1 type enclosure unless indicated otherwise. Provide corrosion resistant primer treatment and light gray baked acrylic enamel finish. 
1. Branch Circuit/Feeder Disconnect** 
   1. Disconnect 
   1. Provide disconnect of same type and features as disconnect specified for combination motor starters. 
1. Motor Starter Panelboard** 
   1. Manufacturers 
   1. Cutler-Hammer:
      1. Mac 
   1. GE Company:
      1. PMCU 
   1. Square D Co.:
      1. QMB 
   1. Siemens Energy & Automation, Inc:
      1. [CDP-6] [VB-6]
   1. Panelboard 
   1. Comply with the applicable requirements of NEMA PB 1 and ICS 2, and UL 67. 
   1. Provide starter panelboard suitable for 60 hertz operation at the voltage, phases, and wires specified and indicated. 
   1. Provide panelboard capable of interrupting 22,000 Amperes symmetrical unless indicated larger on drawings. 
   1. Provide totally-enclosed, dead-front panelboard consisting of a rigid steel, free-standing cabinet and concealed trim clamps. 
   1. Provide corrosion resistant primer treatment and light gray baked acrylic enamel finish. 
   1. Provide terminal block as needed and wire spare and control function contacts to it.
   1. Provide wiring gutters sized per UL 67. 
   1. Provide combination starter units and branch circuit/feeder disconnects of type and number as specified and indicated. 
   1. Provide copper bussing designed to accommodate plug-on or bolted starter units and branch circuit feeder disconnects. 
1. Motor Control Center (Mcc)** 
   1. Manufacturers 
   1. Allen-Bradley Co.:
      1. Bulletin 2100 
   1. Cutler-Hammer:
      1. Series 2100 
   1. GE Company:
      1. 8000 line 
   1. Siemens Energy & Automation, Inc.:
      1. System 89. 
   1. Square D Co.:
      1. Model 6

General

   1. Comply with applicable requirements of UL 845 and NEMA ICS 2-322. 
   1. Provide UL label for each motor control center section. 
   1. Provide MCC suitable for 60 hertz operation at the voltage, phases, and wires specified and indicated. 
   1. Provide MCC capable of interrupting 22,000 Amperes symmetrical unless indicated larger on drawings

General
 construction 
   1. Provide MCC consisting of totally-enclosed, deadfront, multi-unit, factory-assembled vertical sections bolted together to form a rigid, free-standing assembly. 
   1. Provide NEMA 1 type enclosure unless indicated otherwise. 
   1. Provide MCC construction which permits future additions, changes or regrouping without need for transition sections. 
   1. Provide doors and removable covers with oil-resistant, synthetic rubber gasketing. 
   1. Provide sections which are maximum 92 inches high, maximum 24 inches wide and maximum 21 inches deep. 
   1. Provide minimum 13 gage steel for structural supporting members. 
   1. Provide enclosure surfaces with zinc-phosphate primer treatment and light gray baked acrylic enamel finish. 
   1. Provide each vertical section with a full width lifting angle rated to support the section weight and two base channels with holes suitable for securely bolting the MCC to the floor. 
   1. Provide removable top section plate of one piece construction suitable for conduit termination connections. 
   1. Bus System 
   1. Provide tin-plated copper vertical bus extensions with a continuous rating of 600 amperes and as required for the loads in the vertical section served. 
   1. Provide neutral bus of the same material as the main horizontal bus and rated at 50 percent of the main bus ampacity.
   1. Provide tin-plated copper horizontal ground bus sized per U.L. 845. 
   1. Provide vertical-to-horizontal bus joints which are front accessible for maintenance. Furnish removable, isolation barriers over the joint locations. 

 [Provide vertical bus shutter mechanism which automatically covers and isolates the stab openings when a unit is withdrawn]. 
   1. Provide plugs for unused stab openings for future units. 
   1. Provide insulated bus barriers to reduce hazard of accidental contact with live parts. 
   1. Wireways 
   1. Provide integral, electrically isolated, full height vertical wireways with minimum cross-sectional area of 19 square inches. Provide vertical wireways with cable supports/clamps and hinged door with captive type screws. 
   1. Provide top [and bottom] horizontal wireway in vertical sections which align to form a full length, continuous wireway with a minimum cross-sectional area of 20 square inches. Provide horizontal wireways with captive type screws. 
   1. Provide cable opening between vertical and horizontal wireways with a minimum cross-sectional area of 10 square inches. 
   1. Units 
   1. Provide combination motor control starter units and branch circuit/feeder disconnect units of number, type, and rating as indicated and specified and which complies with the equipment requirements specified.
   1. Provide each unit with an individually hinged door flush with the MCC surface. Assure door rigidity by utilizing flanged construction or angle reinforcement. 
   1. Mount units so as to allow any unit to be removed for inspection and maintenance without disturbing any other unit. 
   1. Provide plug-on connections for each unit device. Provide connection with silver-plated contact fingers of a floating and self-aligning design. 
   1. Interlock door with disconnect operating handle to prevent opening in the "on" position. 
   1. Provide bypass means to allow authorized personnel to release cover interlock feature. 
   1. Accessories 
   1. Provide phase loss protection relay with sufficient contacts to de-energize each motor starter unit in the MCC. 
   1. Provide terminal block as needed and wire spare and control function contacts to it.
   1. Provide control transformer of sufficient kVA in the MCC to provide 120 volt control power for all motor starter units in the MCC. 
   1. Wiring 
   1. Provide MCC with NEMA class I, type A wiring unless otherwise indicated. 
   1. Provide 600-volt, 90-degree C. insulated, stranded copper, single conductor, minimum no. 14 AWG size, for control and power wire. 
1. Execution** 
1. Installation** 

General

   1. Install fuses in fusible devices. 
   1. Install overload heater elements in starters. 
   1. Provide neatly typed label inside each motor starter enclosure identifying motor served, nameplate horsepower, full load amperes, code letter, service factor, and voltage/phase rating. 
   1. Provide wiring diagrams mounted inside motor starter door. 
   1. Identification 
   1. Provide engraved plastic-laminate sign, per related Division 26 Sections of the Specifications, mounted on the top center of the motor control center and motor starter panelboard front, indicating the following lines of information:
      1. 
   1. Equipment designation (e.g., "MCC-1A") 
   1. Electrical characteristics (e.g., "480V, 3Ph, 3W") 
   1. Main bus ratings (e.g., "800A") 
1. Field Quality Control** 
   1. Field Tests:
      1. Motor Control Center 
   1. Provide mechanical inspection and operation to determine that the equipment performs mechanically as specified. 
   1. Verify that fuses and circuit breakers are as specified. 
   1. Provide insulation resistance test on the bus system. 
   1. Field Tests:
      1. Starter 
   1. Provide insulation resistance test. 
   1. Provide contact resistance test on the starter contacts. 
   1. Test overload relays to prove that they function as specified. Apply primary test current to one overload relay at a time. Provide sufficient test current to cause relay to perform its design function. Leave overload relays at their in-service setting. 
1. END OF SECTION 262913
1. (THIS PAGE INTENTIONALLY BLANK)

