---
title: Interior Lighting
section: '265100'
divNumb: 26
divName: Electrical
subgroup: Facility Services
tags: ['Facility', 'Services', 'Electrical', 'Interior', 'Lighting']
navigation:
  key: Interior Lighting
  parent: Electrical
  order: 5100.0
---

1. Copyright 2003 and 2005 by The American Institute of Architects (AIA)
1. Exclusively published and distributed by Architectural Computer Services, Inc. (ARCOM) for the AIA
1. This Section uses the term "Architect." Change this term to match that used to identify the design professional as defined in the General and Supplementary Conditions.
1. Verify that Section titles referenced in this Section are correct for this Project's Specifications; Section titles may have changed.
1. If applying for LEED certification, LEED-NC Prerequisite EA 2 requires compliance with ASHRAE/IESNA 90.1-2004. ASHRAE/IESNA 90.1-2004, Section 9, "Lighting," sets minimum interior and exterior lighting power densities and minimum requirements for lighting controls. The selection of the lamp and ballast as a system is an important design decision to optimize energy efficiency of the lighting system.
1. A reduction in lighting energy usage can be combined with other energy-conserving measures to meet the requirements of LEED-NC Credit EA 1.
1. LEED-NC Credit SS 8 requires that the angle of the maximum candela of any of the interior light fixtures not spill through any of the building's transparent and translucent surfaces to the exterior areas, and that all interior, nonemergency lights be automatically turned off after-hours with manual override capabilities for after-hours use. Credit SS 8 also sets requirements for exterior lighting. See Division 26 Section "Exterior Lighting."

## General

   1. RELATED DOCUMENTS
   1. Drawings and general provisions of the Contract, including General and Supplementary Conditions and Division 1 Specification Sections, apply to this Section.
   1. SUMMARY
   1. This Section includes complete and satisfactorily operating lighting systems, of type and ratings specified and indicated, including lamps, ballasts, and accessories. 
   1. The specifications augment and elaborate on the lighting fixture schedule, notes and other details on the drawings.
   1. DEFINITIONS
   1. Luminaire:
      1. Complete lighting fixture, including ballast housing if provided.
   1. HID:
      1. High-intensity discharge
   1. CRI:
      1. Color-rendering index
   1. REFERENCES
   1. Aluminum Association (AA):
      1. SAA-46 - Standards for Anodized Architectural Aluminum. 
   1. American National Standards Institute (ANSI) 
   1. C78 Series - Physical and Electrical Characteristics of High Intensity Discharge Lamps. 
   1. C78.1 - Dimensional and Electrical Characteristics of Fluorescent Lamps - Rapid Start Types. 
   1. C81 Series - Electric Lamp Bases and Holders. 
   1. C82.1 - Specifications for Fluorescent Lamp Ballasts. 
   1. C82.4 - Specifications for High-Intensity-Discharge Lamp Ballasts (Multiple Supply Type). 
   1. American Society for Testing and Materials (ASTM):
      1. D788 - Classification System for Poly(Methyl Methacrylate) (PMMA) Molding and Extrusion Compounds. 
   1. Federal Communications Commission (FCC):
      1. FCC Rules and Regulations, Part 18.
   1. Illuminating Engineering Society of North America (IES) 
   1. LM9 - Approved Method for the Electrical and Photometric Measurements of Fluorescent Lamps. 
   1. LM40 - Approved Method for Life Performance Testing of Fluorescent Lamps. 
   1. LM41 - Approved Method for Photometric Testing of Indoor Fluorescent Luminaires. 
   1. LM45 - Approved Method for Electrical and Photometric Measurements of General Service Incandescent Filament Lamps. 
   1. LM46 - Approved Method for Photometric Testing of Indoor Luminaire using High Intensity Discharge Lamps. 
   1. LM47 - Approved Method for Life Testing of High Intensity Discharge Lamps. 
   1. LM51 - Approved Method for Photometric Measurements of High Intensity Discharge Lamps. 
   1. Institute of Electrical and Electronics Engineers, Inc. (ANSI/IEEE):
      1. C62.47 - Guide on Electrostatic Discharge (ESD):
      1. Characterization of the ESD Environment.
   1. National Electrical Manufacturers Association (NEMA) 
   1. LE 4 - Recessed Luminaires, Ceiling Compatibility. 
   1. LE 2 - H-I-D Lighting System Noise Criterion (LS-NC) Ratings. 
   1. National Fire Protection Association (NFPA) 
   1. 101 - Life Safety Code. 
   1. 70 – National Electrical Code 
   1. Underwriters Laboratories Inc. (UL) 
   1. 542 - Lampholders, Starters and Starter Holders for Fluorescent Lamps. 
   1. 676 - Underwater Lighting Fixtures 
   1. 935 - Fluorescent-Lamp Ballasts. 
   1. 1029 - High-Intensity-Discharge-Lamp Ballasts. 
   1. 1570 - Fluorescent Lighting Fixtures. 
   1. 1571 - Incandescent Lighting Fixtures. 
   1. 1572 - High-Intensity-Discharge Lighting Fixtures. 
   1. 1574 - Track Lighting Systems. 
   1. Retain abbreviations that remain after this Section has been edited.
   1. SUBMITTALS

General

   1. Submit lighting fixture Product Data and Shop Drawings in booklet form with separate sheet(s) for each type of fixture. Assemble sheets in the same fixture type order as used in this Section, with proposed fixtures, lamps, ballasts, finishes, and accessories indicated on each sheet. 
   1. Product Data 
   1. Submit manufacturer's technical product data on interior lighting fixtures and accessories, including the following:
      1. 
   1. Lighting fixtures physical description.
   1. Ballasts. (Submit proof of dimming ballast and dimmer compatibility with ballast submittals.)
   1. Lamps, including life, output, and energy-efficiency data for lamps.
   1. Lenses and louvers.
   1. Batteries and chargers.
   1. Energy-efficiency data.
   1. Shop Drawings 
   1. Submit dimensioned detail drawings of nonstandard or custom lighting fixtures indicating construction materials, electrical connections, louver and lens assemblies, reflectors and other assembly details and material descriptions. 
   1. Submit specific mounting and installation details applicable to the proposed installation techniques. 
   1. Submit details indicating compatibility of each unique lighting fixture and ceiling grid/construction condition. Include proposed ceiling grid/construction products and methods, per Division 9 sections of the Specifications, in the compatibility detail. 
   1. Power and control wiring diagrams.
   1. Photometric Data Submittals 
   1. Submit a complete photometric report, prepared by an independent testing laboratory. 
   1. Include the following in the photometric report:
      1. 
   1. For indicated fixtures, photometric data shall be certified by a qualified independent testing agency. Photometric data for remaining fixtures shall be certified by the manufacturer.
   1. Photometric data shall be certified by a manufacturer's laboratory with a current accreditation under the National Voluntary Laboratory Accreditation Program (NVLAP) for Energy Efficient Lighting Products.
   1. List the measured candela values of the photometric distribution in at least three planes, except in the case of an axially symmetrical lighting fixture. Candela curves, lux (footcandle) and lumen tables, and iso-lux (iso-footcandle) contours are not acceptable. 
   1. List the type of lamps, ballasts, and lighting control devices, such as lenses and louvers, used with the tested lighting fixture. 
   1. Samples for Verification:
      1. Interior lighting fixtures designated for sample submission in Interior Lighting Fixture Schedule. Each sample shall include the following:
      1. Lamps:
         1. Specified units installed.
   1. Accessories:
      1. Cords and plugs.
   1. Mockups:
      1. Provide interior lighting fixtures for room or module mockups, complete with power and control connections.
   1. Obtain Contracting Officer's approval of fixtures for mockups before starting installations.
   1. Maintain mockups during construction in an undisturbed condition as a standard for judging the completed Work.
   1. Approved fixtures in mockups may become part of the completed Work if undisturbed at time of Substantial Completion.
   1. Operation and Maintenance Data:
      1. For lighting equipment and fixtures to include in emergency, operation, and maintenance manuals.
   1. Warranties:
      1. Special warranties specified in this Section.
   1. Field quality-control test reports.
   1. COORDINATION
   1. Coordinate layout and installation of lighting fixtures and suspension system with other construction that penetrates ceilings or is supported by them, including HVAC equipment, fire-suppression system, and partition assemblies.
   1. Coordination Drawings:
      1. Reflected ceiling plan(s) and other details, drawn to scale, on which the following items are shown and coordinated with each other, based on input from installers of the items involved:
      1. Lighting fixtures.
   1. Suspended ceiling components.
   1. Structural members to which suspension systems for lighting fixtures will be attached.
   1. Other items in finished ceiling including the following:
      1. Air outlets and inlets.
   1. Speakers.
   1. Sprinklers.
   1. Smoke and fire detectors.
   1. Occupancy sensors.
   1. Access panels.
   1. Perimeter moldings and soffits.
   1. QUALITY ASSURANCE
   1. Manufacturer Qualifications:
      1. Firm regularly engaged in the manufacture of lighting fixtures of sizes, types and ratings specified, and whose products have been in satisfactory use in similar service for not less than five years. 
   1. Electrical Components, Devices, and Accessories:
      1. Listed and labeled as defined in NFPA 70, Article 100, by a testing agency acceptable to authorities having jurisdiction, and marked for intended use.
   1. Luminaire Photometric Data Testing Laboratory Qualifications:
      1. Provided by an independent agency, with the experience and capability to conduct the testing indicated, that is an NRTL as defined by OSHA in 29 CFR 1910.7.
   1. Retain one or both of first two paragraphs below to specify qualifications for laboratories providing photometric data to be submitted for lighting fixtures.
   1. WARRANTY
   1. Special Warranty for Emergency Lighting Batteries:
      1. Manufacturer's standard form in which manufacturer of battery-powered emergency lighting unit agrees to repair or replace components of rechargeable batteries that fail in materials or workmanship within specified warranty period.
   1. Warranty Period for Emergency Lighting Unit Batteries:
      1. 10 years from date of Substantial Completion. Full warranty shall apply for first year, and prorated warranty for the remaining nine years.
   1. Warranty Period for Emergency Fluorescent Ballast and Self-Powered Exit Sign Batteries:
      1. 7 years from date of Substantial Completion. Full warranty shall apply for first year, and prorated warranty for the remaining six years.
   1. Special Warranty for Ballasts:
      1. Manufacturer's standard form in which ballast manufacturer agrees to repair or replace ballasts that fail in materials or workmanship within specified warranty period.
   1. Warranty Period for Electronic Ballasts:
      1. Five years from date of Substantial Completion.
   1. Warranty Period for Electromagnetic Ballasts:
      1. Three years from date of Substantial Completion.
   1. Special Warranty for T5 and T8 Fluorescent Lamps:
      1. Manufacturer's standard form, made out to Owner and signed by lamp manufacturer agreeing to replace lamps that fail in materials or workmanship, f.o.b. the nearest shipping point to Project site, within specified warranty period indicated below.
   1. Warranty Period:
      1. One year from date of Substantial Completion.
   1. When warranties are required, verify with Owner's counsel that special warranties stated in this Article are not less than remedies available to Owner under prevailing local laws. Coordinate with Division 01 Section "Product Requirements."
   1. Retain paragraph and subparagraphs below for rechargeable batteries for emergency lighting equipment.
   1. MAINTENANCE
   1. Extra Materials 
   1. Provide a quantity of spare lamps, for each type and wattage of lamp installed, which is no less than the following percentages of installed lamp quantities rounded up to the next whole number:
      1. 
   1. Fluorescent lamps:
      1. 10 percent. 
   1. High intensity discharge lamps:
      1. 10 percent. 
   1. Fluorescent or high intensity discharge ballast:
      1. 10 percent.
   1. Energy saving dimming ballast:
      1. 10 percent.
   1. Globes and Guards:
      1. 10 percent for each type and rating installed.
1. Extra materials may not be allowed for publicly funded projects.
1. PRODUCTS
   1. LIGHTING FIXTURES

General

   1. Provide recessed lighting fixtures per NEMA LE 4.
   1. Provide lighting fixtures specified for ceiling surface mounting with off-set knockouts to avoid interferences with ceiling structure and with knockouts for conduit installation.
   1. Provide lighting fixtures UL listed and labeled for the application. 
   1. Construct lighting fixtures with a minimum number of joints and seams. Fasten unexposed joints by welds, brazing, screws, rivets, or bolts. Weld and file smooth exposed joints. Provide joints and seams completely free from light leaks. 
   1. Provide cast and extruded lighting fixture components close grained, minimum 3 mm (1/8 inch) thick, and free from imperfections and discolorations. File smooth joints and seams and fit to insure a uniform and smooth joint or seam of uniform surface finish. 
   1. Securely affix gaskets to metal parts. 
   1. Provide wiring channels and wireways free from any projections, and any burred, rough, or otherwise sharp edges. Provide points or edges over which conductors pass, which are fully rounded smooth and provided with bushings, sleeves or other similar means of protecting the conductor insulation. 
   1. FMG Compliance:
      1. Lighting fixtures for hazardous locations shall be listed and labeled for indicated class and division of hazard by FMG.
   1. Finish 
   1. Provide factory-finished lighting fixtures. The use of prepainted metal is not acceptable. 
   1. Rustproof steel prior to finishing, as a minimum, with a multiple-stage cleaning cycle and iron or zinc phosphate coating with rust inhibitor. 
   1. Provide exposed natural aluminum surfaces with anodized finish, per Aluminum Association SAA-46 Class 'I'. 
   1. Finish exposed metal surfaces, including brass, bronze, aluminum except where anodized, nickel, and other similar metals, except stainless steel and chromium-plated metals, with a uniformly thick coat of methacrylate lacquer, transparent epoxy, or other approved clear finish, unless specified otherwise. 
   1. Provide finishes uniform in quality and free from defects such as scratches, whirls, discolorations, sand and dust spots, cracks, chips and paint runs.
   1. Provide lighting fixture housings with finish to match the specified lighting pole finish, unless specified otherwise. 
   1. FLUORESCENT LIGHTING FIXTURES 

General

   1. Provide fluorescent lighting fixtures per NEMA LE 4 and UL 1570. 
   1. Measure photometric performance of fluorescent lighting fixtures per IES LM41. 
   1. Construct fixture housing, end plates, lampholder brackets, and lens or louver door frames from minimum no. 20 gage steel or aluminum. Construct latches and hinges from minimum no. 18 gage steel. 
   1. Provide fixtures complete with lamps, ballasts, and accessories. 
   1. Locate ballast so that ballast can be removed and replaced without removing the lighting fixture from any normally permanent mounting. 
   1. Provide interior, light-reflecting surfaces of the fixtures with a minimum reflectance of 85 percent. 
   1. Provide housings of recessed fixtures with a corrosion-resistant primer and a white methacrylate lacquer, epoxy, or similar finish. 
   1. Construct lighting fixtures so that the sound level of the complete lighting fixture assembly does not exceed the ballast sound rating by more than two decibels. 
   1. Provide fluorescent lampholders per UL 542. Provide lighting fixtures which have straight-line fluorescent lamps with premium grade, turn-type, tombstone lampholders unless otherwise specified. Provide lampholders of a type and installed in a manner to prevent high impedance or loose connections between the lamp sockets and lamp contacts. 
   1. Provide fluorescent open strip lighting fixtures, with lamps mounted below the ballast, with spring-loaded or turret lamp sockets, or other socket locking devices, as approved, to prevent lamps from falling out. 
   1. Provide starters and starter holders per UL 542. 
   1. Lenses 
   1. Acrylic lenses 
   1. Construct acrylic lenses of 100 percent clear acrylic with a minimum overall thickness of 3 mm (0.125 inch). Provide acrylic lenses which meet or exceed "grade eight" requirements for specific gravity, refractive index, transmittance, deflection, temperature, and tensile strength, per ASTM D788. 
   1. Construct "Pattern 12" prismatic lenses of 4.8-mm (0.1875-inch), square-based, female cones aligned 45 degrees to the length and width of the panel and with prisms at least 2 mm (0.080 inch) deep. 
   1. Glass lenses 
   1. Manufacture glass lenses of 100 percent clear tempered glass and minimum overall thickness of 3.2 mm (0.125 inch). 
   1. Lenses for EMI-shielded fixtures 
   1. Provide "Pattern 12" lenses with integral electromagnetic interference (EMI) shielding for lighting fixtures specified as EMI shielded. Provide low-impedance, conductive connection between the shielding lens, the lens door frame, and the lighting fixture enclosure to insure proper shield grounding. 
   1. Louvers 
   1. Parabolic louvers 
   1. Fabricate parabolic louvers with minimum 0.5-mm-thick (0.02-inch-thick), steel reinforced, semi-specular, low-iridescence, pre-anodized natural aluminum. 
   1. Fabricate metal louvers from not less than no. 20 gage steel. 
   1. Fabricate coated plastic louvers from destaticized polystyrene and uncoated plastic louvers from 100 percent acrylic. 
   1. Fluorescent Lamps 

General

   1. Provide fluorescent lamps per ANSI C78.1. 
   1. Measure life performance of fluorescent lamps per IES LM40. 
   1. Provide fluorescent lamps with electrical and photometric characteristics per IES LM9. 
   1. Low-Mercury Lamps:
      1. Comply with EPA's toxicity characteristic leaching procedure test; shall yield less than 0.2 mg of mercury per liter when tested according to NEMA LL 1.
   1. T-8 Rapid-Start High-Output Lamps
   1. Provide 265-milliampere rapid start lamps, 44-watt 1200-mm (four-foot) and 25-watt 900-mm (three-foot) lamps with the following characteristics unless otherwise specified:
      1. Correlated color temperature:
         1. 4400K
   1. Minimum average rated life:
      1. 24,000 hours
   1. Manufacturers
   1. GE Company, GE Lighting:
      1. Starcoat SPX series
   1. Philips Lighting:
      1. TL 80 series
   1. OSRAM SYLVANIA INC.:
      1. Octron 800 series
   1. T-5 Linear, Rapid-Start High-Output Lamps
   1. Provide rapid-start, 28-watt nominal, 1200 mm (four-foot) lamps with the following characteristics.
   1. Correlated color temperature:
      1. 4400K
   1. Minimum 82 CRI
   1. Minimum average rated life:
      1. 18,000 hours
   1. Manufacturers 
   1. GE Company, GE Lighting
   1. Philips Lighting
   1. OSRAM SYLVANIA INC.:
      1. Pentran series 
   1. T-5 Rapid Start, Twin-Tube Lamps
   1. Provide 270-milliampere rapid-start, 40-watt nominal, 570 mm (22-1/2 inches) long, lamps with the following characteristics unless otherwise specified:
      1. Correlated color temperature:
         1. 3000K
   1. Manufacturers
   1. GE Company, GE Lighting:
      1. Biax series 
   1. Philips Lighting:
      1. PL series
   1. OSRAM SYLVANIA INC.:
      1. Dulux series
1. FLUORESCENT LAMP BALLASTS** 

General

   1. Factory install fluorescent lamp ballasts in lighting fixtures unless otherwise specified. 
   1. Provide fluorescent lamp ballasts per ANSI C82.1 and UL 935. 
   1. Permanently mark ballasts to indicate ballast type designation, date of manufacture, supply voltage and frequency, input current and power, wiring diagram, and quantity, type and wattage of lamps. 
   1. Provide ballasts suitable for operation at the nominal input voltage as indicated on drawings.
   1. Provide ballasts with the lowest sound level rating available for the specified lamp and ballast combination. 
   1. Provide ballasts capable of starting the specified lamp(s) and suitable for proper operation in the ambient environment in which the ballast is installed. 
   1. Provide ballasts, for lighting fixtures specified as EMI shielded, with an electromagnetic interference suppression filter which provides a minimum 60 dB attenuation for conducted frequencies greater than 14 kHz. 
   1. Electronic Ballasts
   1. Provide high-frequency electronic energy saving ballasts for dimming operation of T-8 and T-5 lamps, unless otherwise specified.
   1. Provide ballasts with the following features and characteristics:
      1. Programmed rapid-start lamp circuitry with integrated circuit design which provides ramp-up heating of lamp electrodes to yield published lamp life of specified lamps.
   1. CBM certified and labeled
   1. Minimum input power factor of 95 percent, lagging.
   1. Lamp operating frequency:
      1. greater than 40 kHz.
   1. Internal, automatic, Class "P" ballast thermal protection.
   1. Third harmonic distortion:
      1. less than 10 percent of input line current for specified lamp configurations and voltages.
   1. Total harmonic distortion:
      1. less than 10 percent of input line current for specified lamp configurations and voltages.
   1. Minimum starting temperature of 10 degrees C (50 degrees F).
   1. Class "A" sound rating.
   1. Minimum ballast factor of 0.92 for T-8 lamps; 1.0 for T-5 lamps.
   1. Maximum lamp current crest factor of 1.7.
   1. Meets IEEE C62.47 Category "A" for transient protection.
   1. Meets FCC Rules and Regulations, part 18, Class "A" for RFI/EMI.
   1. Maximum case temperature of 70 degrees C.
   1. End-of-Life circuitry with auto-reset when lamps are changed (T-5 and T-4 lamps).
   1. Manufacturers
   1. Advance Transformer Company:
      1. Mark V series
   1. OSRAM SYLVANIA INC.:
      1. Quicktronic series
   1. Electronic Dimming Ballast
   1. Provide high-frequency electronic dimming ballasts for operation of specified lamps and compatible with dimmers and dimming control units.
   1. Provide ballasts with the following features and characteristics:
      1. CBM certified and labeled.
   1. Programmed Rapid start technology.
   1. Minimum input power factor of 90 percent at full load and minimum 80 percent at 40 percent output.
   1. Lamp operating frequency:
      1. greater than 40 kHz.
   1. Internal, automatic, Class "P" thermal protection.
   1. Class "A" sound rating, throughout dimming range.
   1. Meets ANSI C62.41 Category "A" for surge protection.
   1. Meets FCC Rules and Regulations, part 18, Class "A" for RFI/EMI.
   1. Ballast factor:
      1. greater than 0.85 (T-5 and T-8 lamps); greater than 0.95 (T-4 compact lamps); 1.0 (T-5 HO lamps.
   1. Constant light output:
      1. plus or minus two percent for a line voltage variation of plus or minus 10 percent.
   1. End-of-life protection for T-5 and T-5 HO lamps.
   1. Capable of striking lamps at any light level without first going to full-light level.
   1. Total harmonic distortion:
      1. less than 10 percent of input line current for specified lamp configurations and voltages.
   1. Ballasts receive signals from a remote controller and through circuitry either for a single ballast or a group of ballasts as indicated, translate the appropriate signal into a corresponding ballast and lamp output. Provide analog control signals.
   1. Upon any failure of the analog control signal, ballast produces fully rated continuous output.
   1. Lamps operate identically such that the lumen output of lamps connected to the same controller is the same throughout the entire dimming range.
   1. Dimming range:
      1. 100 percent to 10 percent output.
   1. Manufacturers
   1. Lutron Electronics Co. Inc.:
      1. Hi-Lume series.
   1. Advance Transformer Company:
      1. Mark X series.
   1. High Intensity Discharge Lighting Fixtures 

General

   1. Provide high intensity discharge (HID) lighting fixtures per UL 1572. 
   1. Measure photometric performance of HID lighting fixtures per IES LM46. 
   1. Provide HID lighting fixtures complete with lamps, ballasts, and accessories. 
   1. Provide HID lampholders per ANSI C81 series. Construct lampholders of porcelain housing and copper electrical contacts. 
   1. Rate HID lighting fixture sound levels per NEMA LE 2. 
   1. Diffusers and Lenses 
   1. Provide glass lenses manufactured of 100 percent clear tempered glass and minimum overall thickness of 3.2 mm (0.125 inch). 
   1. Provide acrylic lenses manufactured of 100 percent clear acrylic, unless specified otherwise. 
   1. Provide acrylic lenses which meet or exceed grade eight requirements for specific gravity, refractive index, transmittance, deflection, temperature and tensile strength, as set forth in table two of ASTM D788. 
   1. Louvers 
   1. Fabricate metal louvers, as a minimum, of no. 20 gage steel. 
   1. High Intensity Discharge Lamps 
   1. Manufacturers 
   1. GE Company, GE Lighting. 
   1. Philips Lighting 
   1. OSRAM SYLVANIA INC.

General

   1. Provide (HID) lamps per ANSI C78 series. 
   1. Measure life performance of HID lamps per IES LM47 and photometric performance of HID lamps per IES LM51. 
   1. Provide HID lamps with date-coded bases. 
   1. Provide metal halide used in open direct lighting fixtures for interior applications, with an automatic shutoff device where commercially available in specified wattages, which extinguishes the lamp arc within 15 minutes of when the outer lamp envelope is broken or punctured. 
   1. Provide HID lamps with clear or phosphor-coated bulbs as specified. 
   1. High Intensity Discharge Lamp Ballasts 
   1. Manufacturers 
   1. Advance Transformer Co. 
   1. Universal Lighting Technologies. 
   1. Valmont Electric Co. 

General

   1. Provide high intensity discharge ballasts per ANSI C82.4 and UL 1029. 
   1. Limit ballast input power to no greater than 115 percent of lamp input power when operated at rated voltage and frequency. 
   1. Limit starting current to no greater than operating current. 
   1. Provide crest factor per ANSI C78 series when operated at rated voltage and frequency. 
   1. Provide encapsulated or sound rated ballasts. 
   1. Provide ballast capable of continuous operation in ambient air temperature of at least 55 degrees C (105 degrees F.) unless otherwise specified. 
   1. Provide ballasts, electrically and operationally compatible with the specified lamps. 
   1. Provide ballasts suitable for operation at the nominal input voltages specified. 
   1. Provide ballasts with input power factors greater than 90 percent lagging. 
   1. Metal Halide Ballasts
   1. Provide high power factor, pulse-start for available wattages; otherwise lead-peak auto type.
1. Edit this Article with other Part 2 articles or with Interior Lighting Fixture Schedule on Drawings in which manufacturers and products are named. See Division 01 Section "Product Requirements" for an explanation of the terms "Available Manufacturers," "Manufacturers," and "Basis-of-Design Product" and the effect these terms have on "Comparable Product" and "Product Substitution" requirements.
1. EXECUTION
   1. INSTALLATION

General

   1. Assemble and install lighting fixtures in a manner to insure a straight and true installation without dents, warps, and other irregularities. 
   1. Install lamps in each fixture.
   1. Where lighting fixtures are specified or indicated for installation in continuous rows, install fixtures in a continuous end-to-end manner without gaps between fixture segments, and with vertical and horizontal variations, along the length of the continuous installation, no greater than 6 mm (1/4 inch). 
   1. Coordinate the lighting system installation with relevant trades so as to eliminate installation interferences, such as with hangers, mechanical ducts, sprinklers, piping and steel structure. 
   1. Install lighting fixtures in a common area space so that the orientation of the lens and louver door latches and hinges are in the same direction. 
   1. Install dampers or remove dampers and knockouts as required for the specified lighting fixture air-handling capability. 
   1. Connect wiring according to related Division 26 sections of the Specifications.
   1. Mounting and Supporting 
   1. Rigidly support lighting fixtures, except where specified or indicated for chain, cable, cord hanging, or stem hangers. 
   1. Support lighting fixtures, installed in suspended grid ceilings, to minimize bowing or deflection of the ceiling system to no greater than 1/360th of the length of the total span of the ceiling member and to not exceed the load capacity of the ceiling system. Provide additional ceiling or lighting fixture supports as required to comply with the above requirements. 
   1. Support lighting fixtures independently of the suspended grid ceiling system. Install a minimum of four ceiling support system rods or wires for each fixture. Locate not more than 6 inches (150 mm) from lighting fixture corners. Provide support with load capacity as required for lighting fixture, cablings, air boots and other attached loads or 900 N (200 pounds), whichever is greater, with 2.0 safety factor. 
   1. Fixtures of Sizes Less Than Ceiling Grid:
      1. Install as indicated on reflected ceiling plans or center in acoustical panel, and support fixtures independently with at least two 3/4-inch (20-mm) metal channels spanning and secured to ceiling tees.
   1. Install at least one independent support rod or wire from structure to a tab on lighting fixture. Wire or rod shall have breaking strength of the weight of fixture at a safety factor of 3.
   1. Provide plaster frames for recessed fixtures installed in other than suspended grid ceiling systems. 
   1. Install suspended lighting fixtures at mounting heights specified or indicated, plus or minus 6 mm (1/4-inch). 
   1. Mount lighting fixtures at heights specified and indicated.
   1. Suspended Lighting Fixture Support:
      1. Pendants and Rods:
         1. Where longer than 48 inches (1200 mm), brace to limit swinging.
   1. Stem-Mounted, Single-Unit Fixtures:
      1. Suspend with twin-stem hangers.
   1. Continuous Rows:
      1. Use tubing or stem for wiring at one point and tubing or rod for suspension for each unit length of fixture chassis, including one at each end.
   1. Adjust aimable lighting fixtures to provide required light intensities.
   1. Light Leaks 
   1. Assemble and install lighting fixtures to prevent light leaks at any visible ports, seams, and joints of the lighting fixture, which are not designed or intended as lighting output surfaces or areas. 
   1. Install flush-mounted lighting fixtures to prevent light leaks from between the lighting fixture assembly and the surface in which the lighting fixture is recessed. 
   1. Identification 
   1. Provide a neat, visible, permanent red dot marking, nominally 3 mm (1/8 inch) in diameter, on lighting fixtures indicated or specified for life safety lighting. Locate dot on outside corner of the door frame of lighting fixtures with a lens or louver frame, or on the end plate or other suitable and normally visible metal housing of the lighting fixtures without doors. This marking is not required on lighting fixtures expressly dedicated and recognizable for emergency use, such as exit signs. 
   1. Field Quality Control 
   1. Field Tests 
   1. Test for Emergency Lighting:
      1. Interrupt power supply to demonstrate proper operation. Verify transfer from normal power to battery and retransfer to normal.
   1. Prepare a written report of tests, inspections, observations, and verifications indicating and interpreting results. If adjustments are made to lighting system, retest to demonstrate compliance with standards.
   1. Conduct burn-in test by operating lighting fixtures between 100 and 120 hours. Replace defective lamps and lamps which burn out during the burn-in period with new lamps.
   1. Test each lighting fixture and lighting fixture accessory for proper functional and operational performance. Report and immediately correct all deficiencies as they arise. Provide complete documentation of all tests, inspections, and adjustments.
   1. Lamp Seasoning
   1. Burn-in lamps controlled by dimming ballast for 100 hours at full intensity prior to any dimming.
   1. Cleaning 

General

   1. Clean interior surfaces of lighting fixtures of dirt and construction debris upon completion of installation. Clean fingerprints, smudges, and other marks from lenses, louvers, and reflecting surfaces. Leave free of visible marks.
   1. Adjusting 

General

   1. Adjust the lamp socket position in downlight lighting fixtures per the manufacturer's recommendations for the specified lamp type and voltage. Optimize the lighting output of the lighting fixture by properly locating the light center within the reflector.
   1. Upon final completion of the installation of the lighting fixtures and any associated lighting control systems, notify the Contracting Officer in writing to arrange for the final adjustment and aiming of lighting equipment requiring aiming and adjustment.
   1. In cooperation with the Contracting Officer, aim and adjust lighting equipment after dark. Provide all necessary experienced labor, tools, and equipment. Provide sufficient sessions for aiming and adjusting until all lighting fixtures and systems are properly aimed and adjusted to achieve the desired lighting effects to the Contracting Officer’s satisfaction.
1. END OF SECTION 265100

