---
title: EXTERIOR LIGHTING ()
section: '2656002'
divNumb: 26
divName: Electrical
subgroup: Facility Services
tags: ['Facility', 'Services', 'Electrical', 'EXTERIOR', 'LIGHTING', '()']
navigation:
  key: EXTERIOR LIGHTING ()
  parent: Electrical
  order: 56002.0
---

1. SECTION 26 56 00
1. EXTERIOR LIGHTING

General
1. RELATED DOCUMENTS
   1. Drawings and general provisions of the Contract, including General and Supplementary
Conditions and Division 01 Specification Sections, apply to this Section.
2. SUMMARY
   1. This Section includes the following:
         1. Exterior luminaires with lamps and ballasts.
1. Luminaire-mounted photoelectric relays.
2. Poles and accessories.
3. Luminaire lowering devices.
   1. Related Sections include the following:
      1. Division 26 Section "Interior Lighting" for exterior luminaires normally mounted on exterior surfaces of buildings.
3. DEFINITIONS
   1. CRI:
      1. Color-rendering index.
   1. HID:
      1. High-intensity discharge. C. LED:
      1. Light Emitting Diode.
   1. Luminaire:
      1. Complete lighting fixture, including ballast housing if provided.
   1. Pole:
      1. Luminaire support structure, including tower used for large area illumination. F. Standard:
      1. Same definition as "Pole" above.
4. STRUCTURAL ANALYSIS CRITERIA FOR POLE SELECTION
   1. Dead Load:
      1. Weight of luminaire and its horizontal and vertical supports, lowering devices, and supporting structure, applied as stated in AASHTO LTS-4.
   1. Live Load:
      1. Single load of 500 lbf, distributed as stated in AASHTO LTS-4. C. Ice Load:
      1. Load of 3 lbf/sq. ft., applied as stated in AASHTO LTS-4.
   1. Wind Load:
      1. Pressure of wind on pole and luminaire, calculated and applied as stated in
AASHTO LTS-4.
1. Wind speed for calculating wind load for poles exceeding 50 feet in height is 110 mph.
2. Wind speed for calculating wind load for poles 50 feet or less in height is 100 mph.
5. SUBMITTALS
   1. Product Data:
      1. For each luminaire, pole, and support component, arranged in order of lighting unit designation. Include data on features, accessories, finishes, and the following:
      1. Physical description of luminaire, including materials, dimensions, effective projected area, and verification of indicated parameters.
2. Details of attaching luminaires and accessories.
3. Details of installation and construction.
4. Luminaire materials.
5. Photometric data based on laboratory tests of each luminaire type, complete with indicated lamps, ballasts, and accessories.
      1. For indicated luminaires, photometric data shall be certified by a qualified independent testing agency. Photometric data for remaining luminaires shall be certified by manufacturer.
      1. Photometric data shall be certified by manufacturer's laboratory with a current accreditation under the National Voluntary Laboratory Accreditation Program for Energy Efficient Lighting Products.
6. Photoelectric relays.
7. Ballasts, including energy-efficiency data.
8. Lamps, including life, output, and energy-efficiency data.
9. Materials, dimensions, and finishes of poles.
10. Means of attaching luminaires to supports, and indication that attachment is suitable for components involved.
11. Anchor bolts for poles.
12. Manufactured pole foundations. B. Shop Drawings:
      1. Anchor-bolt templates keyed to specific poles and certified by manufacturer.
2. Wiring Diagrams:
      1. Power wiring.
   1. Pole and Support Component Certificates:
      1. Signed by manufacturers of poles, certifying that products are designed for indicated load requirements in AASHTO LTS-4 and that load imposed by luminaire has been included in design.
   1. Qualification Data:
      1. For agencies providing photometric data for lighting fixtures. E. Field quality-control test reports.
   1. Operation and Maintenance Data:
      1. For luminaires and poles to include in emergency, operation, and maintenance manuals.
   1. Warranty:
      1. Special warranty specified in this Section.
6. QUALITY ASSURANCE
   1. Luminaire Photometric Data Testing Laboratory Qualifications:
      1. Provided by manufacturers' laboratories that are accredited under the National Volunteer Laboratory Accreditation Program for Energy Efficient Lighting Products.
   1. Luminaire Photometric Data Testing Laboratory Qualifications:
      1. Provided by an independent agency, with the experience and capability to conduct the testing indicated, that is an NRTL as defined by OSHA in 29 CFR 1910.7.
   1. Electrical Components, Devices, and Accessories:
      1. Listed and labeled as defined in NFPA 70, Article 100, by a testing agency acceptable to authorities having jurisdiction, and marked for intended use.
   1. Comply with IEEE C2, "National Electrical Safety Code." E. Comply with NFPA 70.
   1. IESNA LM-79, Electrical and Photometric Measurements of Solid-State Lighting Products. G. IESNA LM-80, Approved Method for Measuring Lumen Maintenance of LED Light Sources. H. NEMA SSL 3-2010, High-Power White LED Binning for General Illumination.
7. DELIVERY, STORAGE, AND HANDLING
   1. Package aluminum poles for shipping according to ASTM B 660.
   1. Store poles on decay-resistant-treated skids at least 12 inches above grade and vegetation.
Support poles to prevent distortion and arrange to provide free air circulation.
   1. Handle wood poles so they will not be damaged. Do not use pointed tools that can indent pole surface more than 1/4 inch deep. Do not apply tools to section of pole to be installed below ground line.
   1. Retain factory-applied pole wrappings on fiberglass and laminated wood poles until right before pole installation. Handle poles with web fabric straps.
   1. Retain factory-applied pole wrappings on metal poles until right before pole installation. For poles with nonmetallic finishes, handle with web fabric straps.
8. WARRANTY
   1. Special Warranty:
      1. Manufacturer's standard form in which manufacturer agrees to repair or replace products that fail in materials or workmanship; that corrode; or that fade, stain, perforate, erode, or chalk due to effects of weather or solar radiation within specified warranty period. Manufacturer may exclude lightning damage, hail damage, vandalism, abuse, or unauthorized repairs or alterations from special warranty coverage.
1. Warranty Period for Luminaires:
      1. Five years from date of Substantial Completion.
2. Warranty Period for Metal Corrosion:
      1. Five years from date of Substantial Completion.
3. Warranty Period for Color Retention:
      1. Five years from date of Substantial Completion.
4. Warranty Period for Lamps:
      1. Replace lamps and fuses that fail within 12 months from date of Substantial Completion; furnish replacement lamps and fuses that fail within the second 12 months from date of Substantial Completion.
5. Warranty Period for Poles:
      1. Repair or replace lighting poles and standards that fail in finish, materials, and workmanship within manufacturer's standard warranty period, but not less than three years from date of Substantial Completion.
   1. Product
1. MANUFACTURERS
   1. In other Part 2 articles where titles below introduce lists, the following requirements apply to product selection:
         1. In Exterior Lighting Device Schedule where titles below are column or row headings that introduce lists, the following requirements apply to product selection:
            1. Available Manufacturers:
                  1. Subject to compliance with requirements, manufacturers offering products that may be incorporated into the Work include, but are not limited to, manufacturers specified.
2. Manufacturers:
      1. Subject to compliance with requirements, provide products by one of the manufacturers specified.
2. LUMINAIRES, GENERAL REQUIREMENTS
   1. Luminaires shall comply with UL 1598 and be listed and labeled for installation in wet locations by an NRTL acceptable to authorities having jurisdiction.
   1. Comply with IESNA RP-8 for parameters of lateral light distribution patterns indicated for luminaires.
   1. Metal Parts:
      1. Free of burrs and sharp corners and edges.
   1. Sheet Metal Components:
      1. Corrosion-resistant aluminum, unless otherwise indicated. Form and support to prevent warping and sagging.
   1. Housings:
      1. Rigidly formed, weather- and light-tight enclosures that will not warp, sag, or deform in use. Provide filter/breather for enclosed luminaires.
   1. Doors, Frames, and Other Internal Access:
      1. Smooth operating, free of light leakage under operating conditions, and designed to permit relamping without use of tools. Designed to prevent doors, frames, lenses, diffusers, and other components from falling accidentally during relamping and when secured in operating position. Doors shall be removable for cleaning or replacing lenses. Designed to disconnect ballast when door opens.
   1. Exposed Hardware Material:
      1. Stainless steel.
   1. Plastic Parts:
      1. High resistance to yellowing and other changes due to aging, exposure to heat, and UV radiation.
   1. Light Shields:
      1. Metal baffles, factory installed and field adjustable, arranged to block light distribution to indicated portion of normally illuminated area or field.
   1. Reflecting surfaces shall have minimum reflectance as follows, unless otherwise indicated:
      1. White Surfaces:
         1. 85 percent.
2. Specular Surfaces:
      1. 83 percent.
3. Diffusing Specular Surfaces:
      1. 75 percent.
   1. Lenses and Refractors Gaskets:
      1. Use heat- and aging-resistant resilient gaskets to seal and cushion lenses and refractors in luminaire doors.
   1. Luminaire Finish:
      1. Manufacturer's standard paint applied to factory-assembled and -tested luminaire before shipping. Where indicated, match finish process and color of pole or support materials.
   1. Factory-Applied Finish for Steel Luminaires:
      1. Comply with NAAMM's "Metal Finishes Manual for
Architectural and Metal Products" for recommendations for applying and designating finishes.
1. Surface Preparation:
      1. Clean surfaces to comply with SSPC-SP 1, "Solvent Cleaning," to remove dirt, oil, grease, and other contaminants that could impair paint bond. Grind welds and polish surfaces to a smooth, even finish. Remove mill scale and rust, if present, from uncoated steel, complying with SSPC-SP 5/NACE No. 1, "White Metal Blast Cleaning," or SSPC-SP 8, "Pickling."
2. Exterior Surfaces:
      1. Manufacturer's standard finish consisting of one or more coats of primer and two finish coats of high-gloss, high-build polyurethane enamel.
      1. Color:
         1. Dark Bronze.
   1. Factory-Applied Finish for Aluminum Luminaires:
      1. Comply with NAAMM's "Metal Finishes Manual for Architectural and Metal Products" for recommendations for applying and designating finishes.
1. Finish designations prefixed by AA comply with the system established by the Aluminum
   1. Association for designating aluminum finishes.
2. Natural Satin Finish:
      1. Provide fine, directional, medium satin polish (AA-M32); buff complying with AA-M20; and seal aluminum surfaces with clear, hard-coat wax.
3. Class I, Clear Anodic Finish: AA-M32C22A41 (Mechanical Finish:
   1. medium satin; Chemical Finish:
      1. etched, medium matte; Anodic Coating:
      1. Architectural Class I, clear coating 0.018 mm or thicker) complying with AAMA 611.
4. Class I, Color Anodic Finish: AA-M32C22A42/A44 (Mechanical Finish:
   1. medium satin; Chemical Finish:
      1. etched, medium matte; Anodic Coating:
      1. Architectural Class I, integrally colored or electrolytically deposited color coating 0.018 mm or thicker) complying with
   1. AAMA 611.
      1. Color:
         1. As specified in the lighting fixture schedule.
3. LUMINAIRE-MOUNTED PHOTOELECTRIC RELAYS A. Comply with UL 773 or UL 773A.
   1. Contact Relays:
      1. Factory mounted, single throw, designed to fail in the on position, and factory set to turn light unit on at 1.5 to 3 fc and off at 4.5 to 10 fc with 15-second minimum time delay.
1. Relay with locking-type receptacle shall comply with NEMA C136.10.
2. Adjustable window slide for adjusting on-off set points.
4. LED LUMINAIRES

General
:
      1. Except as otherwise indicated, provide LED luminaires, of types and sizes indicated on fixture schedules.
   1. Material and specifications for each luminaire are as follows:
      1. Each luminaire shall consist of an assembly that utilizes LEDs as the light source. In addition, a complete luminaire shall consist of a housing, LED array, and electronic driver (power supply).
2. Each luminaire shall be rated for a minimum operational life of 50,000 hours at an average operating time of 11.5 hours per night. This life rating must be conducted 40C ambient temperature.
3. The rated operating temperature range shall be -30°C to +40°C.
4. Each luminaire is capable of operating above 100°F [37°C], but not expected to comply with photometric requirements at elevated temperatures.
5. Photometry must be compliant with IESNA LM-79 and shall be conducted at 25°C
   1. ambient temperature.
6. The individual LEDs shall be constructed such that a catastrophic loss or the failure of one LED will not result in the loss of the entire luminaire.
7. Luminare shall be constructed such that LED modules may be replaced or repaired without replacement of whole luminaire.
8. Each luminaire shall be listed with Underwriters Laboratory, Inc. under UL1598 for luminaires, or an equivalent standard from a nationally recognized testing laboratory.
   1. Technical Requirements.
1. Electrical
      1. Power Consumption:
         1. Maximum power consumption allowed for the luminaire shall be determined by application. The luminaire shall not consume power in the off state.
      1. Operation Voltage:
         1. The luminaire shall operate from a 60 HZ ±3 HZ AC line over a voltage ranging from 108 VAC to 305 VAC. The fluctuations of line voltage shall have no visible effect on the luminous output.
      1. Power Factor:
         1. The luminaire shall have a power factor of 0.90 or greater.
      1. THD:
         1. Total harmonic distortion (current and voltage) induced into an AC power line by a luminaire shall not exceed 10 percent.
      1. Surge Suppression:
         1. The luminaire on-board circuitry shall include fused surge protection devices (SPD) to withstand high repetition noise transients as a result of utility line switching, nearby lightning strikes, and other interference. The SPD shall protect the luminaire from damage and failure for common mode transient peak voltages up to 10 kV (minimum) and transient peak currents up to 5 kA (minimum).
SPD shall conform to UL 1449 depending of the components used in the design.
   1. SPD performance shall be tested per the procedures in ANSI/IEEE C62.41-1992 (or current edition) for category C (standard). The SPD shall fail in such a way as the Luminaire will no longer operate. The SPD shall be field replaceable.
      1. Each Luminaire shall have integral UL Listed Class II power supplies. Class I
power supplies will not be acceptable.
      1. Operational Performance:
         1. The LED circuitry shall prevent visible flicker to the unaided eye over the voltage range specified above.
      1. RF Interference:
         1. LED Drivers must meet Class A emission limits referred in Federal Communications Commission (FCC) Title 47, Subpart B, Section 15 regulations concerning the emission of electronic noise.
      1. Drivers shall have a Class A sound rating.
2. Photometric Requirements
      1. Optical Assemblies:
         1. LEDs shall be provided with discreet over optical elements to provide IESNA Type II, III, IV or V distributions. Additional distributions for spill light control shall be utilized when light trespass must be mitigated. Mitigation must take place without external shielding elements. Optical assemblies shall have a minimum efficiency of 85% regardless of distribution type. For Type II and Type III distributions street side efficiencies shall be a minimum of 80%. All LEDs and optical assemblies shall be mounted parallel to the ground. All LEDs shall provide the same optical pattern such that catastrophic failures of individual LEDs will not constitute a loss in the distribution pattern.
      1. Illuminance:
         1. The illuminance shall not decrease by more than 30% over the expected operating life. The measurements shall be calibrated to standard photopic calibrations.
      1. Light Color/Quality:
         1. The luminaire shall have a correlated color temperature (CCT) range of 4,000K to 4,500K. The color rendition index (CRI) shall be 70 or greater. Binning of LEDs shall conform to ANSI/NEMA SSL 3-2010.
      1. Backlight-Uplight-Glare:
         1. The luminaire shall not allow more than 10 percent of the rated lumens to project above 80 degrees from vertical. The luminaire shall not allow more than 2.5 percent of the rated lumens to project above 90 degrees from vertical. Backlight and Glare ratings as per fixture schedule and calculated per IESNA TM-15.
3. Thermal Management
      1. The thermal management (of the heat generated by the LEDs) shall be of sufficient capacity to assure proper operation of the luminaire over the expected useful life.
      1. The LED manufacture's maximum thermal pad temperature for the expected life shall not be exceeded.
      1. Thermal management shall be passive by design. The use of fans or other mechanical devices shall not be allowed.
      1. The luminaire shall have a minimum heat sink surface such that LED
manufacturer’s maximum junction temperature is not exceeded at maximum rated ambient temperature.
      1. The heat sink material shall be aluminum.
4. Physical and Mechanical Requirements
      1. The luminaire shall be a single, self-contained device, not requiring on-site assembly for installation. The power supply for the luminaire shall be integral to the unit.
      1. The assembly and manufacturing process for the LED luminaire shall be designed to assure all internal components are adequately supported to withstand mechanical shock and vibration from high winds and other sources.
      1. Luminaires shall be capable of withstanding cyclical loading in (G = Acceleration of Gravity):
         1. a minimum peak acceleration level of 3.0 G peak-to-peak sinusoidal loading with the internal driver installed, for a minimum of 100,000 cycles without failure of any luminaire parts. Testing to be performed in three planes:
         1. a horizontal plane parallel to the direction of mounting, a horizontal plane perpendicular to the direction of mounting and the vertical plane.
      1. The housing shall be designed to prevent the build up of water on the top of the housing. Exposed heat sink fins shall be oriented so that water can freely run off the luminaire, and carry dust and other accumulated debris away from the unit.
      1. The optical assembly of the luminaire shall be protected against dust and moisture intrusion per the requirements of IP-66 (minimum) to protect all optical components.
      1. The electronics/power supply enclosure shall meet the requirements for NEMA/UL
wet location.
      1. Each mounted luminaire may be furnished without a photoelectric unit receptacle as per fixture schedule.
      1. Door shall be hinged and secured to the housing in a manner to prevent its accidental opening.
      1. The circuit board and power supply shall be contained inside the luminaire.
Electrolytic capacitors used in the power supplies shall be rated for -40°F to 220°F (-40°C to +105°C), long life ( > 5000 hours ), and operated at no more than 70% of their rated voltage, and 70% of rated current.
      1. Housings shall be fabricated from materials that are designed to withstand a 3000- hour salt spray test as specified in ASTM Designation:
         1. B117.
      1. Each refractor or lens shall be made from UV inhibited high impact plastic such as acrylic and be resistant to scratching.
      1. Polymeric materials (if used) of enclosures containing either the power supply or electronic components of the luminaire shall be made of UL94VO flame retardant materials. The len(s) of the luminaire are excluded from this requirement.
5. BALLASTS FOR HID LAMPS
   1. Comply with ANSI C82.4 and UL 1029 and capable of open-circuit operation without reduction of average lamp life. Include the following features, unless otherwise indicated:
      1. Ballast Circuit:
         1. Constant-wattage autotransformer or regulating high-power-factor type.
2. Minimum Starting Temperature:
      1. Minus 22 deg F.
3. Normal Ambient Operating Temperature:
      1. 104 deg F.
4. Ballast Fuses:
      1. One in each ungrounded power supply conductor. Voltage and current ratings as recommended by ballast manufacturer.
   1. Auxiliary, Instant-On, Quartz System:
      1. Factory-installed feature automatically switches quartz lamp on when fixture is initially energized and when momentary power outages occur. System automatically turns quartz lamp off when HID lamp reaches approximately 60 percent of light output.
6. HID LAMPS
   1. Metal-Halide Lamps:
      1. ANSI C78.1372, with a minimum CRI 65, and color temperature 4000K. B. Pulse-Start, Metal-Halide Lamps:
      1. Minimum CRI 65, and color temperature 4000K.
   1. Ceramic, Pulse-Start, Metal-Halide Lamps:
      1. Minimum CRI 80, and color temperature 4000K.
7. LED LAMPS
   1. LED Lamps:
      1. UL1598, IP65 Rating, with a minimum CRI 70, and color temperature 5000K.
8. POLES AND SUPPORT COMPONENTS, GENERAL REQUIREMENTS A. Structural Characteristics:
      1. Comply with AASHTO LTS-4.
1. Wind-Load Strength of Poles:
      1. Adequate at indicated heights above grade without failure, permanent deflection, or whipping in steady winds of speed indicated in Part 1 "Structural Analysis Criteria for Pole Selection" Article, with a gust factor of 1.3.
   1. Luminaire Attachment Provisions:
      1. Comply with luminaire manufacturers' mounting requirements. Use stainless-steel fasteners and mounting bolts, unless otherwise indicated.
   1. Mountings, Fasteners, and Appurtenances:
      1. Corrosion-resistant items compatible with support components.
1. Materials:
      1. Shall not cause galvanic action at contact points.
2. Anchor Bolts, Leveling Nuts, Bolt Caps, and Washers:
      1. Hot-dip galvanized after fabrication, unless stainless-steel items are indicated.
3. Anchor-Bolt Template:
      1. Plywood or steel.
   1. Concrete Pole Foundations:
      1. Cast in place, with anchor bolts to match pole-base flange.
Concrete, reinforcement, and formwork are specified in Division 03 Section "Cast-in-Place
   1. Concrete."
   1. Power-Installed Screw Foundations:
      1. Factory fabricated by pole manufacturer, with structural steel complying with ASTM A 36/A 36M and hot-dip galvanized according to ASTM A 123/A 123M; and with top-plate and mounting bolts to match pole base flange and strength required to support pole, luminaire, and accessories.
   1. Breakaway Supports:
      1. Frangible breakaway supports, tested by an independent testing agency acceptable to authorities having jurisdiction, according to AASHTO LTS-4.
9. STEEL POLES
   1. Poles:
      1. Comply with ASTM A 500, Grade B, carbon steel with a minimum yield of 46,000 psig;
1-piece construction up to 25 feet in height with access handhole in pole wall.
1. Shape:
      1. Square, tapered.
2. Mounting Provisions:
      1. Butt flange for bolted mounting on foundation or breakaway support.
   1. Steel Mast Arms:
      1. Single-arm type, continuously welded to pole attachment plate. Material and finish same as pole.
   1. Brackets for Luminaires:
      1. Detachable, cantilever, without underbrace.
1. Adapter fitting welded to pole and bracket, then bolted together with galvanized-steel bolts.
2. Cross Section:
      1. Tapered oval, with straight tubular end section to accommodate luminaire.
3. Match pole material and finish.
   1. Pole-Top Tenons:
      1. Fabricated to support luminaire or luminaires and brackets indicated, and securely fastened to pole top.
   1. Grounding and Bonding Lugs:
      1. Welded 1/2-inch threaded lug, complying with requirements in Division 26 Section "Grounding and Bonding for Electrical Systems," listed for attaching grounding and bonding conductors of type and size listed in that Section, and accessible through handhole.
   1. Cable Support Grip:
      1. Wire-mesh type with rotating attachment eye, sized for diameter of cable and rated for a minimum load equal to weight of supported cable times a 5.0 safety factor.
   1. Platform for Lamp and Ballast Servicing:
      1. Factory fabricated of steel with finish matching that of pole.
   1. Prime-Coat Finish:
      1. Manufacturer's standard prime-coat finish ready for field painting.
   1. Galvanized Finish:
      1. After fabrication, hot-dip galvanize complying with ASTM A 123/A 123M.
   1. Factory-Painted Finish:
      1. Comply with NAAMM's "Metal Finishes Manual for Architectural and
Metal Products" for recommendations for applying and designating finishes.
1. Surface Preparation:
      1. Clean surfaces to comply with SSPC-SP 1, "Solvent Cleaning," to remove dirt, oil, grease, and other contaminants that could impair paint bond. Grind welds and polish surfaces to a smooth, even finish. Remove mill scale and rust, if present, from uncoated steel, complying with SSPC-SP 5/NACE No. 1, "White Metal Blast Cleaning," or SSPC-SP 8, "Pickling."
2. Interior Surfaces of Pole:
      1. One coat of bituminous paint, or otherwise treat for equal corrosion protection.
3. Exterior Surfaces:
      1. Manufacturer's standard finish consisting of one or more coats of primer and two finish coats of high-gloss, high-build polyurethane enamel.
      1. Color:
         1. As specified in the lighting fixture schedule.
10. ALUMINUM POLES
   1. Poles:
      1. Seamless, extruded structural tube complying with ASTM B 429, Alloy 6063-T6 with access handhole in pole wall.
   1. Poles:
      1. ASTM B 209, 5052-H34 marine sheet alloy with access handhole in pole wall.
1. Shape:
      1. Square, tapered.
2. Mounting Provisions:
      1. Butt flange for bolted mounting on foundation or breakaway support.
   1. Pole-Top Tenons:
      1. Fabricated to support luminaire or luminaires and brackets indicated, and securely fastened to pole top.
   1. Grounding and Bonding Lugs:
      1. Welded 1/2-inch threaded lug, complying with requirements in Division 26 Section "Grounding and Bonding for Electrical Systems," listed for attaching grounding and bonding conductors of type and size listed in that Section, and accessible through handhole.
   1. Brackets for Luminaires:
      1. Detachable, with pole and adapter fittings of cast aluminum. Adapter fitting welded to pole and bracket, then bolted together with stainless-steel bolts.
1. Tapered oval cross section, with straight tubular end section to accommodate luminaire.
2. Finish:
      1. Same as luminaire.
   1. Prime-Coat Finish:
      1. Manufacturer's standard prime-coat finish ready for field painting.
   1. Aluminum Finish:
      1. Comply with NAAMM's "Metal Finishes Manual for Architectural and Metal
Products" for recommendations for applying and designating finishes.
1. Finish designations prefixed by AA comply with the system established by the Aluminum
   1. Association for designating aluminum finishes.
2. Natural Satin Finish:
      1. Provide fine, directional, medium satin polish (AA-M32); buff complying with AA-M20; and seal aluminum surfaces with clear, hard-coat wax.
3. Class I, Clear Anodic Finish: AA-M32C22A41 (Mechanical Finish:
   1. medium satin; Chemical Finish:
      1. etched, medium matte; Anodic Coating:
      1. Architectural Class I, clear coating 0.018 mm or thicker) complying with AAMA 611.
4. Class I, Color Anodic Finish: AA-M32C22A42/A44 (Mechanical Finish:
   1. medium satin; Chemical Finish:
      1. etched, medium matte; Anodic Coating:
      1. Architectural Class I, integrally
   1. colored or electrolytically deposited color coating 0.018 mm or thicker) complying with
   1. AAMA 611.
      1. Color:
         1. As specified in the lighting fixture schedule.
11. REQUIREMENTS FOR INDIVIDUAL EXTERIOR LIGHTING DEVICES A. Exterior Lighting Device Type
1. Basis-of-Design Product:
      1. Spaulding or a comparable product by one of the following:
2. Voltage:
      1. 277V ac.
3. Lamps:
      1. LED.
4. Ballast Types and Features:
      1. LED Driver**.
5. Photoelectric Control:
      1. Integrally mounted.
6. Lens:
      1. glass**.
7. IESNA Lateral Distribution Class:
      1. **IV**.
8. IESNA Cutoff Category:
      1. **Cutoff**.
9. If retaining first subparagraph below, coordinate with Drawings to indicate area to be shielded.
10. See Editing Instruction No. 8 in the Evaluations for discussion of ballast factor. Driver
   1. Power Factor:
      1. 90%.
11. Pole Description:
      1. Material or Type:
         1. Steel or Aluminum.
      1. Mounting Provisions:
         1. Concrete foundation.
      1. Luminaire Mounting Height above Finished Grade:
         1. Refer to luminaire schedule. 
Execution
1. LUMINAIRE INSTALLATION
   1. Install lamps in each luminaire.
   1. Fasten luminaire to indicated structural supports.
1. Use fastening methods and materials selected to resist seismic forces defined for the application and approved by manufacturer.
2. POLE INSTALLATION
   1. Align pole foundations and poles for optimum directional alignment of luminaires and their mounting provisions on the pole.
   1. Clearances:
      1. Maintain the following minimum horizontal distances of poles from surface and underground features, unless otherwise indicated on Drawings:
      1. Fire Hydrants and Storm Drainage Piping:
         1. 60.
2. Water, Gas, Electric, Communication, and Sewer Lines:
      1. 5 feet.
3. Trees:
      1. 15 feet.
   1. Concrete Pole Foundations:
      1. Set anchor bolts according to anchor-bolt templates furnished by pole manufacturer. Concrete materials, installation, and finishing requirements are specified in Division 03 Section "Cast-in-Place Concrete."
   1. Poles and Pole Foundations Set in Concrete Paved Areas:
      1. Install poles with minimum of 6-inch wide, unpaved gap between the pole or pole foundation and the edge of adjacent concrete slab. Fill unpaved ring with pea gravel to a level 1 inch below top of concrete slab.
   1. Raise and set poles using web fabric slings (not chain or cable).
3. BOLLARD LUMINAIRE INSTALLATION
   1. Align units for optimum directional alignment of light distribution.
   1. Install on concrete base with top 4 inches above finished grade or surface at bollard location.
Cast conduit into base, and shape base to match shape of bollard base. Finish by troweling and rubbing smooth. Concrete materials, installation, and finishing are specified in Division 03
   1. Section "Cast-in-Place Concrete."
4. INSTALLATION OF INDIVIDUAL GROUND-MOUNTING LUMINAIRES
   1. Install on concrete base with top 4 inches above finished grade or surface at luminaire location.
Cast conduit into base, and finish by troweling and rubbing smooth. Concrete materials, installation, and finishing are specified in Division 03 Section "Cast-in-Place Concrete."
5. CORROSION PREVENTION
   1. Aluminum:
      1. Do not use in contact with earth or concrete. When in direct contact with a dissimilar metal, protect aluminum by insulating fittings or treatment.
   1. Steel Conduits:
      1. Comply with Division 26 Section "Raceway and Boxes for Electrical Systems." In concrete foundations, wrap conduit with 0.010-inch thick, pipe-wrapping plastic tape applied with a 50 percent overlap.
6. GROUNDING
   1. Ground metal poles and support structures according to Division 26 Section "Grounding and
Bonding for Electrical Systems."
1. Install grounding electrode for each pole, unless otherwise indicated.
2. Install grounding conductor pigtail in the base for connecting luminaire to grounding system.
   1. Ground nonmetallic poles and support structures according to Division 26 Section "Grounding and Bonding for Electrical Systems."
1. Install grounding electrode for each pole.
2. Install grounding conductor and conductor protector.
3. Ground metallic components of pole accessories and foundations.
7. FIELD QUALITY CONTROL
   1. Inspect each installed fixture for damage. Replace damaged fixtures and components.
   1. Illumination Observations:
      1. Verify normal operation of lighting units after installing luminaires and energizing circuits with normal power source.
1. Verify operation of photoelectric controls.
   1. Prepare a written report of tests, inspections, observations, and verifications indicating and interpreting results. If adjustments are made to lighting system, retest to demonstrate compliance with standards.
END OF SECTION 26 56 00

