---
title: Expansion Fittings and Loops for HVAC Piping
section: '230516'
divNumb: 23
divName: Heating Ventilating and Air Conditioning
subgroup: Facility Services
tags: ['Facility', 'Services', 'Heating', 'Ventilating', 'Air', 'Conditioning', 'Expansion', 'Fittings', 'Loops', 'HVAC', 'Piping']
---

## General

1. RELATED DOCUMENTS
   1. Retain or delete this article in all Sections of Project Manual.
   1. Drawings and general provisions of the Contract, including General and Supplementary Conditions and Division 1 Sections of the Specifications, apply to this Section.
1. SUMMARY
	1. This Section includes:
      1. Extent of expansion compensation products required by this Section is indicated on drawings and/or specified in other Division 23 sections of the Specifications.
   1. Types of expansion compensation products specified in this Section include the following:
      1. Packless Expansion Joints.
      2. Related Work Specified Elsewhere
2. REFERENCES
	2. Applicable Standards:
      1. American Society of Mechanical Engineers (ASME)
      2. B31.9 - Building Services Piping
      3. Expansion Joint Manufacturers Association (EJMA)
      4. American Society for Testing and Materials (ASTM)
      5. A53 - Pipe, steel, black and hot-dipped, zinc coated welded and seamless.
3. SUBMITTALS

			1. General: Submit the following in accordance with Division 23, “Common Work Results for HVAC”.
   1. Product data for each type of pipe expansion joint specified. Submit expansion compensation schedule showing manufacturer's figure number, size, location, and features for each required expansion joint.
   1. Maintenance data for expansion joints for inclusion in Operating and Maintenance Manuals specified in Division 1 sections of the Specifications.
1. QUALITY ASSURANCE
	1. Manufacturer's Qualifications: Firms regularly engaged in manufacture of expansion compensation products of types and sizes required, whose products have been in satisfactory use in similar service for not less than five years.
			1. Codes and Standards:
      1. EJMA Compliance:
         1. Construct expansion compensation products in accordance with standards of EJMA.

## PRODUCTS

3. MANUFACTURERS
	1. Subject to compliance with requirements, provide products from one of the following:
      1. Packless Expansion Compensators
   1. Adsco Manufacturing Corp.
   2. Anamet, Inc.
   3. Flexonics Inc., Metal Hose and Expansion Joint Div.
   4. Hyspan Precision Products, Inc.
   5. Keflex HVAC Products, Flex-Weld, Inc.
   6. Metraflex Co.
   7. Pathway Corp.
   8. Packless Rubber Expansion Joints
   9. Garlock Mechanical Packing Div., Colt Industries
   10. Keflex HVAC Products Div., Flex-Weld, Inc.
   11. MG Piping Products Co.
   12. Mason Industries, Inc.
   13. Metraflex Co.
   14. Vibration Mountings and Controls, Subsidiary of ARX
4. MATERIALS
	2. Pipe Expansion Joints, General
   1. Pipe expansion joints shall provide 200% absorption capacity of piping expansion between anchors.
	1. Packless Expansion Joints
   1. Expansion Compensators:
      1. Conform to the standards of the EJMA and shall be pressure rated for 60 psi for low-pressure systems, 175 psi for high-pressure systems. Units shall have 2-ply phosphor bronze bellows, brass shrouds, and end fittings for copper piping systems and 2-ply stainless steel bellows, carbon steel shrouds, and end fittings for steel piping systems. Expansion compensators shall have internal guides and antitorque device and removable end clip for proper positioning.
   2. Rubber Expansion Joints:
      1. Fabric-reinforced butyl rubber with full-faced integral flanges and external control rods, and shall be internally reinforced with steel retaining rings over entire surface of flanges, drilled to match flange bolt holes.

## EXECUTION

6. ERECTION INSTALLATION APPLICATION
	1. Installation, General
   1. Install expansion joints and expansion loops where indicated and required for adequate expansion of installed piping system. Support piping system with hangers and support structures. Do not allow piping system weight on the expansion joint. Remove any temporary spacers or block before placing system into service.
	2. Expansion Joints
   1. Install expansion joints in accordance with manufacturer's instructions.  2. Align joints to avoid end loading and torsional stress.

	3. Expansion Compensation for Risers and Terminals
   1. Install connection between piping mains and risers with at least five pipefittings including tee in main. Install connections between piping risers and terminal unitswith at least four pipefittings including tee in riser.
	4. Expansion Loops
   1. Fabricate expansion loops to dimensions indicated, and subject loop to cold spring tension or compression necessary to absorb 50% of the total compression or tension during anticipated change in temperature.
