---
title: Meters and Gauges for HVAC Piping
section: '230519'
divNumb: 23
divName: Heating Ventilating and Air Conditioning
subgroup: Facility Services
tags: ['Facility', 'Services', 'Heating', 'Ventilating', 'Air', 'Conditioning', 'Meters', 'Gauges', 'HVAC', 'Piping']
---

## General

1. RELATED DOCUMENTS
   1. Drawings and general provisions of the Contract, including General and Supplementary Conditions and Division 1 Specification Sections, apply to this Section.
1. SUMMARY
   1. This Section includes:
      1. Temperature Gauges and Fittings
   1. Pressure Gauges and Fittings
   1. Flow Meters
1. REFERENCES
   1. Applicable Standards:
      1. American National Standards Institute (ANSI):
            1. B16.1 - Cast Iron Pipe Flanges and Flanged Fittings, Class 25, 125, 250, and 800
   1. B16.24 - Bronze Pipe Flanges and Flanged Fittings, Class 150 and 300
   1. American Society of Mechanical Engineers (ASME):
      1. B40.1 Gauges - Pressure, Indicating Dial Type - Elastic Element
   1. Instrument Society of America (ISA)
   1. Underwriters Laboratories (UL)
1. Submittals*   1. See Division 23 sections of the Specifications. 
   1. Product data for each type of meter and gauge. Include scale range, ratings, and calibrated performance curves, certified where indicated. Submit meter and gauge schedule showing manufacturer's figure number, scale range, location, and accessories for each meter and gauge.
   1. Maintenance data for each type of meter and gauge, for inclusion in Operating and Maintenance Manuals specified in Division 1 sections of the Specifications.
1. QUALITY ASSURANCE
   1. UL Compliance:
      1. Comply with applicable UL standards pertaining to meters and gauges.
1. warranty
   1. See the procedures in Division 23 sections of the Specifications. 

## General

1. MANUFACTURERS
   1. Subject to compliance with requirements, provide products from one of the following:
      1. Mercury-In-Glass Thermometers:
         1. NOT USED.
   1. Digital pipe insertion Thermometers:
      1. Weiss Instruments, Inc.
   1. Thermometer Wells:
      1. Same as for thermometers.
   1. Bi-metal Thermometers:
      1. Submit for approval.
   1. Pressure Gauges:
      1. Ametek; U.S. Gauge Div.
   1. Ashcroft Dresser Industries/Instrument Div.
   1. Marsh Instrument Co.; Unit of General Signal
   1. Marshalltown Instruments, Inc.
   1. Weiss Instruments, Inc.
   1. Weksler Instruments Corp.
   1. WIKA Instruments Corp.
   1. Pressure Gauge Accessories:
      1. Same as for pressure gauges.
   1. Insertion Type Flow Meters:
      1. Onicon Turbine Flow Measurement System
1. MANUFACTURED UNITS
   1. Thermometers:
      1. Thermometers, General:
            1. Accuracy:
      1. +1% of range span or +1 scale division to maximum of 1.5% of range span.
   1. Scale range:
      1. Temperature ranges for services are as listed below.
   1. Hydronic systems -40°F to 300°F in 0.1° divisions (digital readout)
   1. Flue Gas:
      1. 50° to 500°F in 5° scale divisions.
   1. Air Systems:
      1. -40°F to 300°F in 0.1° divisions (digital readout)
   1. Mercury-In-Glass Thermometers:
      1. NOT USED.
   1. Bi-metal Thermometers:
      1. Case:
         1. Stainless steel case, bezel, fittings, and stem.
   1. Scale:
      1. White scale plate with black figures and anti-parallax glass.
   1. Thermometer Wells:
      1. Type:
      1. Brass or stainless steel, pressure rated to match piping system design pressure, with 2-inch extension for insulated piping, and threaded cap nut.
   1. Pressure Gauges:
      1. Pressure Gauges, General:
            1. Type:

General use, ASME B40.1, Grade A, phosphor bronze bourdon-tube type, bottom connection.
   1. Case:
      1. Drawn steel or brass, glass lens, 4-1/2-inch diameter.
   2. Connector:
      1. Brass, 1/4-inch NPS.
   3. Scale:
      1. White coated aluminum with permanently etched markings.
   4. Accuracy:
      1. +1% of range span.
   5. Range:
      1. Conform to the following:
      2. Vacuum:
         1. 30 inches Hg to 15 psi.
   6. All fluids:
      1. Two times operating pressure.
   7. Pressure Gauge Accessories:
      1. Syphon:
         1. 1/4-inch NPS straight coil constructed of brass tubing with threads on each end.
   8. Snubber:
      1. 1/4-inch NPS brass bushing with corrosion-resistant porous metal disc. Disc material shall be suitable for fluid served and rated pressure.
   9. Gauge isolation valves:
      1. All gauges shall have a service valve consisting of a 1/4-inch NPT threaded ball valve with at least a 3-inch-long operating handle. Petcocks are prohibited.
   10. Flow Meters, General:
      2. Flow rate of elements and meters shall be same as connected equipment or system.
   11. Insertion Type Flow Meters:
      3. Single Turbine Insertion Flow Element. Turbine type, designed for installation in piping. Paddle wheel type sensors are not acceptable.
   12. Construction:
      4. The turbine element shall be constructed of polypropylene or polysulfone with sapphire jewel bearings and tungsten carbide shafts. The flow sensor shall be constructed of 316 stainless steel with an aluminum electronics enclosure and a gasketed cover. Flow sensor shall have a 50:1 turndown ratio. Accuracy shall be ±2% of actual flow reading from 0.4 feet per second to 20.0 feet per second. The sensor shall have an output signal that can be directly connected to the Owner Delta® DDC system without intermediate electronic devices. The flow sensor shall not use magnetic or photoelectric means to detect flow.
1. EXECUTION
2. ERECTION INSTALLATION APPLICATION
   1. Installation of Thermometers:
      1. Install thermometers in vertical and tilted positions to allow reading by observer standing on floor.
   2. Install as shown on plans.
   3. Thermometer Wells:
      1. Install in piping where thermometers are indicated in vertical position. Fill well with temperature conduction grease, oil, or graphite and secure cap.
   4. Installation of Pressure Gauges:
      1. Mechanical Spaces:
         1. Install pressure gauges in piping with pressure gauge located at most readable position. Extend fittings as needed to make gauge readable to plant operators. Gauges not readable by an observer standing on floor are unacceptable and will be relocated at the contractor’s expense.
   5. Finished Spaces:
      1. Pressure gauges installed above dropped ceilings will face down or be located at the most readable position for service personnel.
   6. Extend gauge piping to allow for insulation. Gauge shutoff valves must be operable after insulation is installed. Install in the following locations and elsewhere as indicated:
      1. Across suction and discharge of each pump.
   7. Differential pressure (DP) gauge assemblies:
      1. DP gauges assemblies will be installed across the suction and discharge of pumps. The DP gauge shall have 1/4-inch ball valves on the pump suction and discharge connections. Connecting fittings shall be 1/4 inch NPT. (Valves and fittings may match port size on pumps with factory equipped gauge port taps.) A snubber shall be installed on the gauge to reduce gauge needle oscillations.
   8. Installation of Flow Measuring Elements and Meters:

General:
         1. Install gauges and thermometers in piping systems located in accessible locations at most readable position.
   1. Locations:
      1. Install flow measuring elements and meters where indicated. Single turbine flow meters require 40 pipe diameters of straight pipe ahead of the flow element. Consult the manufacturer's recommendations for installing dual turbine flow meters.
1. ADJUSTING
   1. Adjust faces of meters and gauges to proper angle for best visibility.
2. CLEANING
   1. Clean windows of meters, gauges and factory finished surfaces. Replace cracked or broken windows; repair scratched or marred surfaces with manufacturer's touch-up paint.

