---
title: Hydronic Piping
section: '232113'
divNumb: 23
divName: Heating Ventilating and Air Conditioning
subgroup: Facility Services
tags: ['Facility', 'Services', 'Heating', 'Ventilating', 'Air', 'Conditioning', 'Hydronic', 'Piping']
---


## General

1. RELATED DOCUMENTS
   1. Drawings and general provisions of the Contract, including General and Supplementary Conditions and Division 1 Specification Sections, apply to this Section.
1. SUMMARY
   1. This Section includes pipe and fitting materials, joining methods, and specialties for the following:
      1. Hot-water heating piping.
   1. Chilled-water piping.
   1. Dual-temperature heating and cooling water piping.
   1. Condenser-water piping.
   1. Glycol cooling-water piping.
   1. Makeup-water piping.
   1. Condensate-drain piping.
   1. Blowdown-drain piping.
   1. Air-vent piping.
   1. Safety-valve-inlet and -outlet piping.
1. REFERENCES
   1. American Society of Mechanical Engineers (ASME)
   1. B1.20.1 - Pipe Threads, General Purpose (Inch).
   1. B16.3 - Malleable Iron Threaded Fittings.
   1. B16.5 - Pipe Flanges and Flanged Fittings.
   1. B16.9 - Factory-Made Wrought Steel Buttwelding Fittings.
   1. B16.11 - Forged Steel Fittings, Socket-Welding and Threaded.
   1. B16.22 - Wrought Copper and Copper Alloy Solder Joint Pressure Fittings.
   1. B18.2.1 - Square and Hex Bolts and Screws - Inch Series.
   1. B18.2.2 - Square and Hex Nuts (Inch Series).
   1. B18.22.1 - Plain Washers.
   1. B31.3 - Process Piping.
   1. B36.10 - Welded and Seamless Wrought Steel Pipe.
   1. American National Standards Institute (ANSI)
   1. American Society for Testing and Materials (ASTM)
   1. American Welding Society (AWS)
   1. A5.8 - Specifications for Brazing Filler Metal
   1. American Water Works Association (AWWA)
   1. Cast Iron Soil Pipe Institute (CISPI)
   1. Cast Iron Soil Pipe and Fittings Handbook.
   1. Copper Development Association (CDA)
   1. Copper Tube Handbook.
   1. Factory Mutual (FM)
   1. 1680 - Approved Standard for Couplings Used in Hubless Cast Iron Systems for Drain, Waste, or Vent, Sewer, Rainwater or Storm Drain Systems Above and Below Ground, Industrial/Commercial and Residential.
   1. Manufacturers Standardization Society of the Valve and Fittings Industry, Inc. (MSS)
   1. SP-43 - Wrought Stainless Steel Butt-Welding Fittings.
   1. National Sanitation Foundation (NSF) 
1. DEFINITIONS
   1. PTFE:
      1. Polytetrafluoroethylene.
   1. CW:
      1. Continuous Weld.
   1. ERW:
      1. Electric Resistance Weld.
1. SUBMITTALS
   1. Refer to Division 23 sections of the Specifications.
   1. Product Data:
      1. For each type of the following:
      1. Pipe and fittings.
   1. Pressure-seal fittings.
   1. Valves. Include flow and pressure drop curves based on manufacturer's testing for calibrated-orifice balancing valves and automatic flow-control valves.
   1. Air control devices.
   1. Chemical treatment.
   1. Hydronic specialties.
1. QUALITY ASSURANCE
   1. Installer Qualifications:
      1. Installers of Pressure-Sealed Joints:
         1. Installers shall be certified by the pressure-seal joint manufacturer as having been trained and qualified to join piping with pressure-seal pipe couplings and fittings.
   1. Fiberglass Pipe and Fitting Installers:
      1. Installers of RTRF and RTRP shall be certified by the manufacturer of pipes and fittings as having been trained and qualified to join fiberglass piping with manufacturer-recommended adhesive.
   1. Steel Support Welding:
      1. Qualify processes and operators according to AWS D1.1/D1.1M, "Structural Welding Code - Steel."
   1. Welding:
      1. Qualify processes and operators according to ASME Boiler and Pressure Vessel Code:
      1. Section IX.
   1. Comply with provisions in ASME B31 Series, "Code for Pressure Piping."
   1. Certify that each welder has passed AWS qualification tests for welding processes involved and that certification is current.
   1. ASME Compliance:
      1. Comply with ASME B31.9, "Building Services Piping," for materials, products, and installation. Safety valves and pressure vessels shall bear the appropriate ASME label. Fabricate and stamp air separators and expansion tanks to comply with ASME Boiler and Pressure Vessel Code:
      1. Section VIII, Division 1.
1. WARRANTY
   1. Follow the procedures Specified in Division 1. 
1. EXTRA MATERIALS
   1. Water-Treatment Chemicals:
      1. Furnish enough chemicals for initial system startup and for preventive maintenance for one year from date of Substantial Completion.
   1. Differential Pressure Meter:
      1. For each type of balancing valve and automatic flow control valve, include flowmeter, probes, hoses, flow charts, and carrying case.
1. PRODUCTS
1. BEDDING AND BACKFILL MATERIALS
   1. Granular Material
   1. Crushed stone or pea gravel which will pass the 4-inch sieve but will be retained on the No. 4 sieve (U.S.A. Standard Series).
   1. Sieves
   1. ASTM E11.
   1. Sand
   1. Natural particles of granular material which does not contain excessive amounts of clay, silt, or organic material, passing a 3/8-inch sieve. Sand found on the job site may be used if it is approved by the Architect.
1. Piping Materials - Aboveground** 
   1. Heating Hot Water, Chilled Water, Condenser Water, and Glycol.
   1. Item
   1. Type
   1. Joint
   1. Size
   1. Class or
   1. Pressure
   1. Rating
   1. Material &/
   1. or Spec'n.
   1. Remarks
   1. Tubing
   1. up through
   1. NPS 2 
   1. Type L
   1. Type L Copper
   1. ASTM B88M (B88)
   1. Hard drawn*
   1. Pipe
   1. NPS 2-1/2 
   1. through NPS 10
   1. Sch. 40
   1. ASTM A53
   1. ASME B36.10M
   1. Seamless, 
   1. CW or ERW
   1. Blk. Stl. Grade B
   1. Pipe
   1. NPS 12 & up

.375 in. wall thick.
   1. ASTM A53
   1. ASME B36.10M
   1. Seamless, 
   1. CW or ERW
   1. Blk. Stl.
   1. Grade B
   1. Fittings
   1. Solder
   1. up through
   1. NPS 2 
   1. Type L
   1. ASME B16.22
   1. Wrought
   1. Copper
   1. Fittings
   1. Weld.
   1. NPS 2-1/2 & up
   1. Std. Wt.
   1. ASTM A234
   1. Forged Steel
   1. Flanges
   1. NPS 2-1/2 & up
   1. 150 lb
   1. ASTM A181
   1. Grade 1
   1. Unions
   1. Solder
   1. up through NPS 2 
   1. 150 lb
   1. ASTM B62
   1. Brass
   1. Gaskets
   1. NPS 2-1/2 & up
   1. 1/8-in.
   1. Garlock Style 3000
   1. Compressed Non-asbestos w/Nitrile binder
   1. Thread Sealant
   1. 1/2 inch wide x 4 mils thick
   1. Teflon
   1. Ribbon
   1. Bolts
   1. ASTM A307
   1. Grade B
   1. Thread ANSI-B1.10/
   1. ASME B18.2.1
   1. Class 2B Fit
   1. Carbon
   1. Steel
   1. Machine
   1. Bolts
1. EXECUTION

 **Aboveground Piping Installation** 

## General


   1. Install pipe and pipe fittings in accordance with recognized industry practices to achieve permanently leakproof systems, capable of performing the indicated service without failure.
   1. Install each piping run with a minimum number of joints and couplings but with adequate and accessible unions/flanges for disassembly and maintenance/replacement of valves and equipment.
   1. Install piping with sufficient clearance from other piping, building structure and other systems to allow for the piping insulation to be properly applied.
   1. Run piping above ground parallel with the lines of the building unless otherwise shown or noted. 
   1. Keep horizontal runs of piping as high as possible to provide maximum head room. 
   1. Install piping in equipment rooms so as not to interfere with aisleways and to allow unhindered egress from any point in the space.
   1. Keep vertical lines straight in the partitions or furring or as close to the columns as possible. 
   1. Run pipe to avoid interference with ducts, wires or apparatus and with approved offsets around columns, beams and other obstructions. 
   1. Install piping that penetrates a vapor retarder to respect the vapor retarder integrity by sealing the opening around the pipe with vapor retardant tape. 
   1. Install piping with sufficient clearance from building structural members so as not to interfere with the application of steel fireproofing.
   1. Establish piping elevations prior to installation to avoid interferences with other piping and materials and equipment of other trades. 
   1. Cutting, burning, or welding of structural steel is not permitted, unless indicated otherwise. 
   1. Personnel Protection From Suspended Work
   1. Refer to Division 23 sections of the Specifications.
   1. Pitching of Piping 
   1. Pitch horizontal water and air lines to low points to provide for complete drainage of the system. Minimum pitch, unless otherwise shown:
      1. 1 inch in 40 feet. Install drain valves at low points and air vents at high points and at locations where air may pocket on water lines. 
   1. Pitch steam piping at a uniform grade of 0.2 percent downward in the direction of steam flow.
   1. Pitch gravity condensate return piping at a uniform grade of 0.4 percent in the direction of condensate flow.
   1. Separation of Piping 
   1. Separate cold piping from hot piping with a minimum of 6 inches air gap between outside diameters of the piping. If piping is insulated, locate the 6-inch air gap between outside diameters of the insulation. 
   1. Drains 
   1. Pipe drains from items such as boilers, water relief valves, tanks, cooling coil drain pans, air vents, environmental rooms evaporator condensate drain pans, and drip-pan elbows, to the nearest floor drain. 
   1. Copper Tubing 
   1. Swaging copper tubing to couple two lengths together instead of using an approved solder type coupling will not be permitted. Incompletely filled solder joints are not acceptable. 
   1. Make up horizontal joints on piping NPS 2-1/2 and larger in the vertical position before assembly and erection. 
   1. Clean surfaces to be soldered both the inside of the fitting and the outside of the tubing, with steel wool or fine sandpaper until all discoloration is removed and metal is smooth and bright. 
   1. In assembling copper tube systems, take care to establish proper grade and alignment in the system before soldering. Installations will not be approved where tube and fittings are subjected to strain in order to obtain grade or alignment. 
   1. File or ream cut tube ends to the full original bore. 
1. Pipe Jointing** 
   1. Steel Pipe 
   1. Provide steel pipe NPS 2 and smaller with plain ends and socket weld joints or threaded ends and screwed joints. Provide sizes NPS 2-1/2 and over flanged or grooved with gaskets or welded. 
   1. Ream pipe ends and take care to prevent foreign material from entering any pipe. 
   1. Make screwed joints with oil and graphite or other approved compound. Apply joint compound to male thread only and take care to prevent compound from reaching interior of pipe. 
   1. Install unions or companion flanges in the pipe lines at locations as required to permit the removal of fixtures, apparatus and equipment without dismantling. Do not install unions and companion flanges in walls, partitions or other inaccessible locations. 
   1. Copper Pipe 
   1. Solder joint connections
   1. Use ASTM B813, water flushable, lead-free flux; ASTM B32, lead-free solder; and ASTM B828 procedure, unless otherwise indicated.
   1. Use a multiple-flame circular torch for soldering tubing NPS 2-1/2 and larger. 
   1. For joints in potable water systems, use flux and solder which complies with NSF 61.
   1. Make copper press fittings in accordance with the manufacturer’s installation instructions. Fully insert the tubing into the fitting and mark the tubing at the shoulder of the fitting. Before pressing the fitting, check the fitting alignment against the mark on the tubing to assure the tubing is fully engaged (inserted) in the fitting. Press the joints on the tubing using the tool approved by the manufacturer.
   1. Pipe Welding 
   1. Perform steel pipe welding by either oxy-acetylene or electric arc method and perform by approved welders qualified in accordance with the Division 23 sections of the Specifications. Use welding procedures and provide joint quality which strictly conforms to above procedures. The Architect reserves the right to require qualifying demonstrations, at the Contractor's expense, of any welders assigned to the job. 
   1. Make tee connections in welded piping with a factory fabricated butt welding tee or with weld-o-let of butt, socket or threaded type. When weld-o-lets are used provide a branch connection which is one-half the diameter of the main or less. Scarf welding or direct butt welding of side connections will not be permitted. Tees fabricated from pipe will not be permitted. 
   1. Use long radius welding ells wherever possible, in changing pipe directions of welded pipe lines. Mitered joints are not acceptable. 
   1. Flanges 
   1. Provide flanges with 1/16-inch raised and drilled face, of the weld-neck type. Slip-on type flanges will not be allowed. 
   1. Where flanges with raised faces are joined to companion flanges with a flat face, machine the raised face down to a smooth matching surface and use full face gasket. 
   1. Provide gaskets suitable for the liquid or gas service intended. Gaskets containing asbestos material will not be permitted. 
   1. Reducing Fittings 
   1. For proper drainage and air elimination, provide eccentric type fittings when decrease in pipe size is necessary. Bushings will not be permitted. 
   1. For water and other liquid lines, install the top of pipe on a continuous straight line. 
   1. For steam, gas, gravity condensate, and air lines, install the bottom of the pipe on a continuous straight line. 
1. END OF SECTION 232113

