---
title: Hydronic Pumps
section: '232123'
divNumb: 23
divName: Heating Ventilating and Air Conditioning
subgroup: Facility Services
tags: ['Facility', 'Services', 'Heating', 'Ventilating', 'Air', 'Conditioning', 'Hydronic', 'Pumps']
---


## General

1. RELATED DOCUMENTS
   1. Drawings and general provisions of the Contract, including General and Supplementary Conditions and Division 1 Specification Sections, apply to this Section.
1. SUMMARY
   1. This Section includes:
      1. Base-Mounted, Close-Coupled, End-Suction Pumps.
   1. Inline pumps.
   1. Base-Mounted, End Suction Pumps.
1. REFERENCES
   1. Applicable Standards:
      1. American National Standards Institute (ANSI) B16.1 - Cast Iron Pipe Flanges and Flanged Fittings, Class 25, 125, 250, and 800
   1. American standards for Testing and Materials (ASTM)
   1. B36 - Brass Plate, Sheet, Strip, and Rolled Bar
   1. B584 - Copper Alloy Sand Castings for General Applications
   1. Institute of Electrical and Electronics Engineers (IEEE) 112 - Test Procedure for Polyphase Induction Motors and Generators
   1. Hydraulic Institute (HI)
   1. National Electrical Manufacturers' Association (NEMA) MG-1 - Motors and Generators
   1. National Fire Protection Association (NFPA) 70 - National Electrical Code (NEC)
   1. Underwriters Laboratories (UL) 778 - Motor Operated Water Pumps.
1. Submittals** 

## General

:
      1. Submit the following in accordance with Division 23 section “Common Work Results for HVAC”:
      1. Product data including certified performance curves of selected models indicating selected pump's operating point, weights (shipping, installed, and operating), furnished specialties and accessories.
   1. Shop drawings showing layout and connections for HVAC pumps. Include setting drawings with templates and directions for installation of foundation bolts and other anchorages.
   1. Wiring diagrams detailing wiring for power, signal, and control systems, differentiating between manufacturer-installed wiring and field installed wiring.
   1. Maintenance data for HVAC pumps for inclusion in Operating and Maintenance Manual specified elsewhere in Division 23.
1. QUALITY ASSURANCE
   1. HI Compliance:
      1. Design, manufacture, and install HVAC pumps in accordance with Hydraulic Institute Standards.
   1. NEC Compliance:
      1. Provide components complying with NFPA 70.
   1. UL Compliance:
      1. Provide HVAC pumps, which are listed and label by UL and comply with UL 778.
   1. NEMA Compliance:
      1. Provide electric motors and components that are listed and labeled NEMA.
   1. Single Source Responsibility:
      1. Obtain HVAC pumps from a single manufacturer.
   1. Design Criteria:
      1. The Drawings indicate sizes, profiles, connections, and dimensional requirements of HVAC pumps and are based on the specific manufacturer types and models indicated. Pumps having equal performance characteristics by other manufacturers may be considered, provided deviations in dimensions, profiles, pump curves, and efficiencies do not change the design concept or intended performance as judged by the Owner.
   1. Dimension Deviations:
      1. Subcontractor is responsible to install the supplied pumps. Any interferences or alterations arising from using pumps different from those specified in the design documents must be remedied by the Subcontractor at no expense to NREL. This applies even to pumps with approved submittals. Remedies must be in a neat, workmanlike manner.
1. DELIVERY, STORAGE AND PROTECTION
   1. Store pumps in a dry location.
   1. Retain shipping flange protective covers and protective coatings during storage.
   1. Protect bearings and couplings against damage from sand, grit, and other foreign matter.
   1. For storage times greater than five days, dry internal parts with hot air or a vacuum-producing device to avoid rusting internal parts. Upon drying, coat internal parts with a protective liquid such as light oil, kerosene, or antifreeze. Dismantle bearings and couplings, dry and coat them with an acid-free heavy oil, and then tag and store in dry location.
1. warranty
   1. See procedures specified in Division 1 sections of the Specifications. 
1. PRODUCTS
1. MANUFACTURERS
   1. Subject to compliance with requirements, provide one of the following:
      1. Base-Mounted, Close-Coupled, End-Suction Pumps
   1. Goulds - "2000 Series"
   1. Bell & Gossett, ITT - "Series 1531"
   1. Base-Mounted, Horizontal, End Suction Pumps
   1. Goulds - "2000 Series"
   1. Bell & Gossett, ITT - "Series 1510"
   1. Close-Coupled, In-line, Horizontal or Vertical Mounted Pumps
   1. Goulds - PIC "2500 Series"
   1. Bell & Gossett, ITT - "Series 80"
1. MANUFACTURED UNITS
   1. Pumps, General:
      1. Pumps and Circulators:
         1. Factory-assembled and factory-tested. Fabricate casings to allow removal and replacement of impellers without necessity of disconnecting piping. Type, sizes, and capacities shall be as indicated.
   1. Preparation for Shipping:
      1. After assembly and testing, clean flanges and exposed machined metal surfaces and treat with an anti corrosion compound. Protect flanges, pipe openings, and nozzles.
   1. Motors:
      1. Conform to NEMA MG-1, general purpose, continuous duty, Design\_B, except Design C where required for high starting torque; single, multiple, or variable speed with type of enclosure and electrical characteristics as indicated; have built-in thermal-overload protection; and grease-lubricated ball bearings. Select motors that are non-overloading within the full range of the pump performance curve.
   1. Efficiency:
      1. "Energy Efficient" motors shall have a minimum efficiency as indicated in accordance with IEEE 112, Test Method B. If efficiency is not specified, motor shall have a higher efficiency than the "average standard industry motors," in accordance with IEEE 112, Test Method B.
   1. Apply factory finish paint to assembled, tested units prior to shipping.
   1. Pumps:

## General

 Description:
         1. Pumps shall be centrifugal, single-stage, bronze-fitted, design, and rated for 175 psig working pressure and 225oF continuous water temperature.
   1. Casings Construction:
      1. Cast iron with flanged piping connections and threaded gauge tappings at inlet and outlet flange connections.
   1. Impeller Construction:
      1. Statically and dynamically balanced, closed, overhung single-suction, fabricated from cast bronze conforming to ASTM B584, keyed to shaft, and secured by a locking cap screw.
   1. Wear Rings:
      1. Replaceable, bronze.
   1. Pump Shaft and Sleeve Bearings:
      1. Steel shaft with bronze sleeve. Provide flinger on motor shaft between motor and seals to prevent liquid that leaks past pump seals from entering the motor bearings.
   1. Seals:
      1. Mechanical seals consisting of flushed seals of a carbon steel rotating ring, stainless steel spring, ceramic seat, and flexible bellows and gasket.
   1. Motor:
      1. Direct-mounted to pump casing with supporting legs as an integral part of motor enclosure.
1. EXECUTION
1. EXAMINATION
   1. Examine areas, equipment foundations, and conditions, with Installer present, for compliance with requirements for installation tolerances and other conditions affecting performance of HVAC pumps.
   1. Examine rough in for piping systems to verify actual locations of piping connections prior to installation.
   1. Examine equipment foundations and inertia bases for suitable conditions where pumps are to be installed.
   1. Do not proceed until unsatisfactory conditions have been corrected.
1. ERECTION INSTALLATION APPLICATION

## General

:
      1. Comply with the manufacturer's written installation and alignment instructions.
   1. Install pumps in locations indicated and arranged to provide access for periodic maintenance, including removal of motors, impellers, couplings, and accessories.
   1. Support pumps and piping separately so that the weight of the piping system does not rest on the pump.
   1. Suspend inline pumps using all-thread hanger rod and vibration isolation hangers of sufficient size to support the weight of the pump, independent from the piping system.
   1. Set base-mounted pumps on a concrete foundation. Disconnect coupling halves before setting. Do not reconnect couplings until the alignment operations have been completed.
   1. Support pump base plate on rectangular metal blocks and shims, or on metal wedges having a small taper, at points near the foundation bolts to provide a gap of 3/4 to 1-1/2 inches between the pump base and the foundation for grouting. Grout pump bases with non-shrink grout.
   1. Adjust the metal supports or wedges until the shafts of the pump and driver are level. Check the coupling faces and suction and discharge flanges of the pump to verify that they are level and plumb.
   1. Alignment:
      1. Align pump and motor shafts and piping connections after setting on foundations, after grout has been set and foundations bolts have been tightened, and after piping connections have been made.
   1. Adjust alignment of pump and motor shafts for angular and parallel alignment by method detailed in NREL Alignment Specification.
   1. After alignment is correct, tighten the foundation bolts evenly but not too firmly. Fill the base plate completely with nonshrink, nonmetallic grout, with metal blocks and shims or wedges in place. After grout has cured, fully tighten foundation bolts.
   1. Alignment tolerances shall meet manufacturer's recommendations.
   1. Connections:

## General

:
         1. Install valves that are same size as the piping connecting the pump.
   1. Install suction and discharge pipe sizes equal to or greater than the diameter of the pump nozzles.
   1. Install a nonslam check valve matching the pipe size on the discharge side of the pump. Install a butterfly (over 2 inch pipe size) or ball (2 inch and under) isolation valve on the discharge side of inline pumps. Isolation valves are to be installed downstream of the check valve.
   1. Install a butterfly (over 2 inch pipe size) or ball valve (2 inch and under) on the suction side of inline pumps.
   1. Install a pump suction diffuser and butterfly valve on the suction side of base-mounted, end-suction pumps.
   1. Install flexible connectors on the suction and discharge side of each base-mounted pump. Install flexible connectors between the pump casing and the discharge valves and upstream from the pump suction diffuser.
   1. Install temperature and pressure gauge connector plugs in suction and discharge piping around pump. Temperature and pressure gauge connector plugs are specified in Division 23 sections of the Specifications. Where shown on drawings, install differential pressure gauge tree across pump suction and discharge.
   1. Electrical wiring and connections are specified in Division 16 sections of the Specifications.
   1. Control wiring and connections are specified in other Division 15 sections of the Specifications.
   1. Commissioning:
    1. Final Checks Before Start-Up:
       1. Perform the following preventative maintenance operations and checks before start-up:
          1. Lubricate oil-lubricated bearings.
   1. Remove grease-lubricated bearing covers and flush the bearings with kerosene and thoroughly clean. Fill with new lubricant in accordance with the manufacturer's recommendations.
   1. Disconnect coupling and check motor for proper rotation. Rotation shall match direction of rotation marked on pump casing.
   1. Check that pump is free to rotate by hand. For pumps handling hot liquids, pump shall be free to rotate with the pump hot and cold. If the pump is bound or even drags slightly, do not operate the pump until the cause of the trouble is determined and corrected.
   1. Starting procedure for pumps with shutoff power not exceeding the safe motor power:
      1. Prime the pump, open the suction valve, closing the drains, and prepare the pump for operation.
   1. Open the sealing liquid supply valve if the pump is so fitted.
   1. Start the motor.
   1. Slowly open the discharge valve.
   1. Observe for leakage from the mechanical seal. Stop pump immediately if mechanical seal leaks.
   1. Check the general mechanical operation of the pump and motor.
   1. If the pump is to be started against a closed check valve with the discharge gate valve open, the steps are the same, except that the discharge isolation valve is opened some time before the motor is started.
   1. Refer to related Division 23 sections of the Specifications for detailed requirements for testing, adjusting, and balancing hydronic systems.
1. FIELD QUALITY CONTROL
   1. Check suction line connections for tightness to avoid drawing air into the pump.
   1. Check all connections for tightness to avoid water leakage.
   1. Subcontractor is responsible for cleaning up and repairing damage due to leaking joints.
1. END OF SECTION 232123

