---
title: Decentralized HVAC Equipment
section: '238000'
divNumb: 23
divName: Heating Ventilating and Air Conditioning
subgroup: Facility Services
tags: ['Facility', 'Services', 'Heating', 'Ventilating', 'Air', 'Conditioning', 'Decentralized', 'HVAC', 'Equipment']
---

## General

1. RELATED DOCUMENTS
   1. Retain or delete this article in all Sections of Project Manual.
   1. Drawings and general provisions of the Contract, including General and Supplementary Conditions and Division 1 Specification Sections, apply to this Section.
1. SUMMARY
   1. This Section includes:
      1. Baseboard Radiation.
   1. Unit Heaters.
   1. Cabinet Heaters.
1. REFERENCES
   1. Applicable Standards
   1. Air-Conditioning and Refrigeration Institute (ARI)
   1. 210 - Unitary Air-Conditioning Equipment
   1. 330 - Unit Ventilators
   1. 410 - Forced-Circulation Air-Cooling and Air-Heating Coils
   1. 440 - Room Fan-Coil Air Conditioners
   1. American Society of Heating, Refrigerating, and Air Conditioning Engineers (ASHRAE)
   1. 33 - Methods of Testing Forced Circulation Air Cooling and Heating Coils
   1. Institute of Boiler and Radiator Manufacturers (I=B=R)
   1. Underwriters Laboratories (UL)
   1. 883 - Safety Standards For Fan Coil Units and Room Fan Heater Units
1. SUBMITTALS
	1. General:
      1. Submit the following in accordance with Division 23 of the Specifications.
   1. Product Data:
      1. Submit manufacturer's specifications for terminal units showing dimensions, capacities, ratings, performance characteristics, gauges and finishes of materials, and installation instructions.
   1. Shop Drawings:
      1. Submit assembly-type shop drawings showing unit dimensions, construction details, and field connection details.
   1. Wiring Diagrams:
   1. Submit manufacturer's electrical requirements for power supply wiring to terminal units. 
   1. Submit manufacturer's ladder-type wiring diagrams for interlock and control wiring. 
   1. Clearly differentiate between portions of wiring that are factory-installed and portions to be field-installed.
   1. Samples:
      1. Submit three samples of each type of cabinet finish furnished.
   1. Maintenance Data:
   1. Submit maintenance instructions, including lubrication instructions, filter replacement, motor and drive replacement, and spare parts lists. 
   1. Include this data, product data, and shop drawings in Operating and Maintenance Manuals in accordance with requirements of Division 23 of the Specifications.
1. QUALITY ASSURANCE
   1. Manufacturer's Qualifications:
      1. Firms regularly engaged in manufacturer of terminal units, of types and sizes required, whose products have been in satisfactory use in similar service for not less than three years.
   1. Codes and Standards
   1. I=B=R Compliance:
      1. Test and rate baseboard and finned tube radiation in accordance with I=B=R, provide published ratings bearing emblem of I=B=R.
   1. ARI Compliance:
      1. Provide coil ratings in accordance with ARI 410.
   1. ASHRAE Compliance:
      1. Test coils in accordance with ASHRAE 33.
   1. ARI Compliance:
      1. Test and rate fan-coil units in accordance with ARI 440.
   1. UL Compliance:
      1. Construct and install fan-coil units in compliance with UL 883.
   1. UL Compliance:
      1. Provide electrical components for terminal units, which have been listed and labeled by UL.
1. DELIVERY, STORAGE, AND PROTECTION
   1. Handle terminal units and components carefully to prevent damage, breaking, denting, and scoring. Do not install damaged terminal units or components; replace with new.
   1. Store terminal units and components in clean dry place. Protect from weather, dirt, fumes, water, construction debris, and physical damage.
   1. Comply with manufacturer's rigging and installation instructions for unloading terminal units and moving them to final location.
1. First four paragraphs below are defined in Division 01 Section "Submittal Procedures" as "Action Submittals."

## Products

1. MANUFACTURERS
   1. Subject to compliance with requirements, provide baseboard radiation from one of the following:
      1. Edwards Engineering Corp.
   1. Embassy Industries, Inc.
   1. Hydrotherm, Inc.
   1. Slant/Fin Corp.
   1. Standard Fin-Pipe Radiator Corp.
   1. Sterling Radiator; Div. of Reed National Corp.
   1. Trane (The) Co.
   1. Weil-McLain; Marley Co.
   1. Subject to compliance with requirements, provide unit heaters from one of the following:
      1. Airtherm Mfg. Co.
   1. Buffalo Forge Co.
   1. Dunham-Bush, Inc.
   1. McQuay Inc.
   1. Modine Mfg. Co.
   1. Trane (The) Co.
   1. Wing (The) Co.; Div. Wing Industries, Inc.
   1. Young Radiator Co.
   1. Subject to compliance with requirements, provide cabinet heaters from one of the following:
      1. Airtherm Mfg. Co.
   1. Dunham-Bush, Inc.
   1. McQuay Inc.
   1. Trane (The) Co.
   1. Young Radiator Co.
1. MATERIALS
	1. Baseboard Radiation
	1. General:
      1. Provide baseboard radiation of lengths and in locations as indicated, and of capacities, style, and having accessories as scheduled.
   1. Cabinets:
   1. Minimum 20-gauge cold-rolled steel, one-piece back and top panel, front panel with integral damper. 
   1. Provide steel brackets, inserted in back/top panel, to support element and front panel. 
   1. Provide baked enamel finish. 
   1. Unless otherwise indicated, cabinet shall extend full length of room, wall, or column-to-column.
   1. Elements:
      1. Copper tube and aluminum fins with slide mechanism between element and support brackets to eliminate expansion and contraction noises.
   1. Accessories:
      1. Provide the following accessories:
      1. Blank end caps.
   1. End caps with hinged access panel.
   1. Trim strips.
   1. Unit Heaters
	1. General:
      1. Provide unit heaters in locations as indicated, and of capacities, style, and having accessories as scheduled.
   1. Horizontal Unit Heaters
   1. Casings:
   1. Construct of steel, phosphatized inside and out, and finished with baked enamel. 
   1. Provide motor-mounted panel, minimum of 18-gauge steel. 
   1. Fabricate casing to enclose coil, louvers, and fan blades. 
   1. Provide louvers for 4-way air diffusion.
   1. Fans:
   1. Construct of aluminum and factory-balance. 
   1. Provide fan inlet orifice, smooth, and drawn into casing back panel.
   1. Coils:
   1. Construct of plate-type aluminum fins, mechanically bonded to copper tubes. 
   1. Design coil for use in steam or hot water applications.
   1. Motors:
      1. Provide totally enclosed motors, with built-in overload protection, having electrical characteristics as scheduled.
   1. Cabinet Heaters
	1. General:
   1. Provide cabinet heaters having cabinet sizes in locations as indicated and of capacities, style, and having accessories as scheduled. 
   1. Include in basic unit chassis, coil, fan board, fan wheels, housings, motor, and insulation.
   1. Chassis:
      1. Galvanized steel wrap-around structural frame with edges flanged.
   1. Insulation:
      1. Faced, heavy density glass fiber.
   1. Cabinet:
   1. 16-gauge removable front panel, 18-gauge top and side panels. Insulate front panel over entire coil section. 
   1. Provide access door on coil connection side. 
   1. Clean cabinet parts, bonderize, phosphatize, and flow-coat with baked-on primer.
   1. Water Coils:
   1. Construct of 5/8-inch seamless copper tubes mechanically bonded to configurated aluminum fins. 
   1. Design for 300 psi and leak test at 300 psi under water. 
   1. Provide same end connections for supply and return.
   1. Fans:
   1. Provide centrifugal, forward curved double width fan wheels constructed of noncorrosive, molded, fiberglass-reinforced thermoplastic material. 
   1. Construct fan scrolls of galvanized steel.
   1. Motors:
      1. Provide shaded pole motors with integral thermal overload protection and motor cords for plug-in to junction box in unit.
   1. Filters:
      1. Provide 1-inch-thick throwaway type filters in fiberboard frames.
   1. Radiant Ceiling Panels
   1. Provide radiant ceiling panels constructed of 0.04\_-inch aluminum sheets with 3/8" inside diameter, type M copper tubing, bonded to the face.
   1. Provide thermal insulating pad between the aluminum sheets of 1 -1-1/2 pound density, and 1-1/2 inches thick. Minimum U-value of insulation shall be 0.18.
   1. Ceiling panels shall be similar to those manufactured by Shelley Radiant ceiling Co., Northfield, IL. or approved equal.
1. ACCESSORIES
   1. Accessories:
      1. Provide the following accessories as indicated and/or scheduled:
      1. Wall Boxes:
         1. Aluminum wall boxes with integral eliminators and insect screen.
   1. Recessing Flanges:
      1. 18-gauge steel flanges for recessing cabinet heaters into wall or ceiling.
   1. Sub-bases:
      1. 18-gauge steel sub base for vertical units, height as indicated.
   1. Extended Oilers:
      1. Plastic motor oiler tubes extending to beneath top discharge grille.

## Products

1. EXAMINATION
   1. Examine areas and conditions under which terminal units are to be installed. 
   1. Do not proceed with Work until unsatisfactory conditions have been corrected in manner acceptable to Installer.
1. ERECTION INSTALLATION APPLICATION
   1. Installation of Baseboard Radiation
	1. General:
      1. Install baseboard radiation as indicated and in accordance with manufacturer's installation instructions.
   1. Locate baseboard radiation on outside walls as indicated; run cover continuous wall-to-wall unless otherwise indicated.
   1. Center elements under windows. Where multiple windows occur over units, divide element into equal segments centered under each window.
   1. Install end caps where units butt against walls. Install access panels centered in front of each shutoff valve, balancing cock, or temperature control valve.
   1. Installation of Unit Heaters
	1. General:
      1. Install unit heaters as indicated and in accordance with manufacturer's installation instructions.
   1. Uncrate units and inspect for damage. Verify that nameplate data corresponds with unit designation.
   1. Hang units from building substrate, not from piping. Mount as high as possible to maintain greatest headroom possible unless otherwise indicated.
   1. Support units with rod-type hangers anchored to building substrate.
   1. Install piping as indicated.
   1. Protect units with protective covers during balance of construction.
   1. Installation of Cabinet Heaters
	1. General:
      1. Install cabinet heaters as indicated and in accordance with manufacturer's installation instructions.
   1. Locate cabinet heaters as indicated; coordinate with other trades to assure correct recess size for recessed units.
   1. Install piping as indicated.
   1. Protect units with protective covers during balance of construction.
   1. Installation of Radiant Ceiling Panels
	1. General:
   1. Install radiant ceiling panels where shown and in accordance with manufacturer's installation instructions. 
   1. Coordinate with other trades to assure proper clearances for installing piping to panels.
   1. Electrical Wiring
	1. General:
   1. Install electrical devices furnished by manufacturer but not specified to be factory-mounted. 
   1. Furnish copy of manufacturer's wiring diagram submittal to Electric Installer.
   1. Verify that electrical wiring installation is in accordance with manufacturer's submittal and installation requirements of Division 26 of the Specifications. Do not proceed with equipment start-up until wiring installation is acceptable to Equipment Installer.
1. CLEANING
	1. General:
      1. After construction is completed, including painting, clean unit exposed surfaces; vacuum clean terminal coils and inside of cabinets.
   1. Retouch any marred or scratched surfaces of factory-finished cabinets, using finish materials furnished by manufacturer.
   1. Install new filter units for terminals requiring same.

