---
title: Wire and Cables
section: '260519'
divNumb: 26
divName: Electrical
subgroup: Facility Services
tags: ['Facility', 'Services', 'Electrical', 'Wire', 'Cables']
---


## General

1. RELATED DOCUMENTS
   1. Drawings and general provisions of the Contract, including General and Supplementary Conditions and Division 1 Specifications, apply to this Section.
1. SUMMARY
   1. This Section includes the requirements for the power and control cables, instrumentation cables and multi-conductor cable, and wire connections and related devices.
   1. DEFINITIONS
   1. Definitions of terms and other electrical considerations as set forth in the following:
      1. National Electrical Code
   1. Institute of Electrical and Electronic Engineers
   1. Instrument Society of America
   1. National Fire Protection Association
1. SUBMITTALS
   1. Product Data for Wire and Cable, Wire Connections and Related Devices
   1. Test Reports:
      1. Submit in conformance with related Division 1 Sections of the Specifications, meggar testing results for feeders rated larger than 100A.
   1. Medium Voltage Cable:
      1. Submit in conformance with related Division 1 requirements, manufacturers suggested hi-pot levels for new cable and for maintenance test for cables that have been in service.
   1. Submit calculations indicating that the maximum cable tension and sidewall tension will not be exceeded for the actual conduit installation, to Engineer in conformance with related Division 1 requirements, for review and comment prior to cable installation.
   1. Submit in conformance with Division 1 requirements manufacturers recommended:
      1. Pulling tension.
   1. Pulling means.
   1. Maximum calculated pulling tension for conduit system as installed.
   1. Submit for review and comment prior to acceptance and conduit installation.
1. QUALITY ASSURANCE
   1. Certificates:
      1. Deliver conductors to the site in their original unbroken packages or on their original cable reels.
   1. Mark or tag all conductor packages and cable reels plainly with UL label, AWG or circular mil size, voltage rating, insulation type, type of stranding, manufacturer's name, trade name and month and year when manufactured.
   1. Codes and Standards:
      1. ICEA S-61-402:
         1. Thermoplastic insulated wire and cable for the transmission and distribution of electrical energy.
   1. ICEA S-19-81:
      1. Rubber insulated wire and cable for the transmission and distribution of electrical energy.
   1. UL 83 for thermoplastic insulated wires.
   1. UL 1063 for machine tool wires and cables.
   1. UL 758 for 221 deg F appliance wiring materials.
   1. Fed Spec. J-C 30A.
   1. Shield instrument cable:
      1. UL listed as ITC/PLTC in compliance with UL 2250 and UL 13.
   1. Provide new conductors manufactured within 1 year of the date of delivery to the site. Store conductors out of the weather and where not subject to damage or deleterious conditions.
   1. Assembly and testing of cable shall comply with the applicable requirement of ICEA Publication No. S-68-516. MATERIALS.

## Products

   1. MANUFACTURERS
   1. Acceptable Power and Control Cable Manufacturers:
      1. Cablec.

## General

 Cable.
   1. Rome Cable.
   1. Okonite.
   1. Triangle.
   1. American Insulated Wire Corporation.
   1. Diamond Wire and Cable.
   1. Acceptable Instrumentation Cable Manufacturers:
      1. Belden.
   1. Carol.
   1. Alpha.
   1. MATERIALS
   1. Power and Control Conductors:
      1. Unless specifically indicated otherwise, conductor sizes are for soft drawn, minimum 98% conductivity, minimum insulation rating of 600 volts. All wire shall be copper.
   1. Except as indicated, provide conductors of No. 12 AWG minimum size.
   1. Conductors No 16 AWG and smaller:
      1. TFFN insulation, unless otherwise indicated.
   1. Conductors No 14 AWG and larger:
      1. Stranded with Type THHN/THWN dual rating insulation, unless otherwise indicated
   1. Provide conductors with Type THHN/THWN dual rating for No. 14 and No. 12. Provide solid conductors for use on toggle switches and receptacles.
   1. Wire No. 10 and smaller shall be factory color-coded.
   1. Wire No. 8 and larger shall be color-coded by field painting or color taping the entire length of exposed ends or 12 inches of exposed end, whichever is less.
   1. For all sizes, conductors with mineral filled cross-linked thermosetting polyethylene insulation, UL Type XHHW rated 75° C in wet or dry locations, may be used.
   1. Where ambient temperatures are within 18°F of the maximum allowable operating temperature of the insulation of a conductor, provide conductors with insulations (such as Type AVA) suitable for the temperatures and other conditions to be encountered.
   1. Stranded wire is to be used for all control circuits No. 14 THHN/THWN unless otherwise noted.
   1. Use only stranded wire for all motor connections minimum size No. 12 THHN/THWN unless otherwise noted.
   1. Solid wire shall be used on all receptacle outlets and toggle switches.
   1. Contractor may use stranded wire on toggle switches and receptacles if all terminations are made with compression type ring tongue terminals.
   1. Class B or Class C stranded or solid, annealed, uncoated per UL 83 or 1063.

## Execution

1. EXAMINATION
   1. Techniques:
      1. Where a common neutral is run for two or three home run circuits, phase conductors shall be connected to breakers in the panel, which are attached to separate phase legs in order that the neutral conductors will carry only the unbalanced current.
   1. Neutral conductors shall be of the same size as the phase conductors unless specifically noted otherwise.
   1. Receptacle circuits in office areas must have a separate neutral for each phase circuit, common neutrals are not allowed for receptacle circuits in office areas.
   1. Install wires only in approved raceways.
   1. Pull in wire with an approved wire-pulling lubricant as recommended by cable manufacturer for all wire No. 4 and larger, or where necessary.
   1. Use Ideal "Yellow," EFCOR WGY, polywater, or equal.
   1. Do not use oil, grease or similar substances.
   1. Do not install wire in:
      1. Incomplete conduit runs.
   1. Until after the concrete work and plastering is completed.
   1. Until after all moisture is swabbed from conduits.
   1. Install and terminate all wire in strict accordance with manufacturer's recommendations.
   1. Install all control wiring in accordance with manufacturer's recommendations and control system requirements for complete operating system.
   1. All wires including field and internal panel wires are to be numbered at both ends as per manufacturer's control drawings.
   1. Mark all control wires prior to termination.
   1. Strip insulation in a manner that voids the nicking of wires.
   1. Install instrumentation cables in separate raceway systems and not with power cables.
   1. Provide all wiring and equipment for heating, air conditioning and ventilation systems, and telephone and security systems.
   1. Before installing conductor, remove debris and moisture from conduit and equipment enclosures.
   1. All control lines are to be continuous with no splices. Keep splices to a minimum on power circuits.
   1. All shielded cables are to be continuous with no splices between instrument element and controller.
   1. Solid conductors shall be terminated at equipment terminal screws with proper care that the conductor is tightly wound around the screw.
   1. The conductor will not protrude beyond the screw head.
   1. Stranded conductors shall be terminated directly on equipment box lugs making sure that all conductor strands are confined within the lug.
   1. Use ring type lugs where equipment box lugs have not been provided.
   1. Conductors No. 1-gage and smaller shall be hand pulled. Larger conductors may be installed using power wire pulling winches.
   1. Minimum power wire size to be No 12 unless otherwise indicated.
   1. Minimum control wire size to be No 14 unless otherwise indicated.
   1. Cabling:
      1. Neatly arrange and lace conductors in switchboards, panel boards, gutters and terminal cabinets by means of:
      1. T&B "Ty-Rap" ties
   1. Panduit Wire Ties
   1. Approved equal
   1. Color Coding:
      1. The following color code shall be followed for all 208/120-volt systems.
   1. Phase A - Black
   1. Phase B - Red
   1. Phase C - Blue
   1. Neutral - White
   1. High Phase or Wild Leg - Orange
   1. Equipment Ground - Green
   1. The following color code shall be followed for all 480/277 volt systems:
      1. Phase A - Brown
   1. Phase B - Orange
   1. Phase C - Yellow
   1. Neutral - Gray
   1. Equipment Ground - Green
   1. All 120 volt control wiring shall be violet for power and white for neutral.
   1. Color shall be integral with the jacket material.

## General

-purpose D.C. control circuits shall be light blue for negative, pink for positive.
   1. Switch legs shall be violet.
   1. Color coding and phasing shall be consistent throughout the site.
   1. Bus bars at panel boards, switchboards, and motor control centers shall be connected A-B-C, top to bottom, or left to right, facing connecting lugs.
   1. Splices:
      1. Splices in 600-volt wire, which are not pre-insulated, shall be insulated with four layers of tape each half-lapped.
   1. Splices in below grade pull boxes or in any box subject to flooding shall be made watertight using either:
      1. A heat shrink insulating system listed for submersible applications.
   1. An epoxy resin splicing kit.
   1. Control Connections:
      1. Connect control wiring as indicated and in accordance with the wiring diagrams furnished by the equipment manufacturer
   1. Number all wires in accordance with control wiring diagram at each end of the wire.
   1. Use insulated ring type wire terminators for connections to all screw terminals manufactured by:
      1. T-B Stakon
   1. 3M & Corp.
   1. Or approved equal
   1. CONTRACTOR is responsible for working from manufacturer's drawings for process equipment connections
   1. Medium Voltage Systems:
      1. Splices:
            1. Permanent in line splice.
   1. Suitable for submersible, direct burial applications.
   1. Power cable splices for shielded solid dielectric plastic cables shall be factory-engineered kits containing all necessary components to reinstate primary cable insulation, metallic shielding/grounding system and overall gasket.
   1. Splice shall be of a uniform cross section heat shrinkable polymeric construction consisting of a linear stress relief system, a high dielectric strength insulating material and an integrally bonded outer conductive layer for shielding.
   1. 1) The original cable jacket shall be replaced with a heavy wall heat shrinkable sleeve with a waterproof mastic seal on both ends
   1. The splice shall accommodate a range of cable sizes and be completely independent of cable manufacturer's tolerances
   1. When assembled on cables the splice shall be capable of passing the electrical test requirements of:
      1. 1) IEEE--48-1975
   1. 2) IEEE--404-1977
   1. 3) ANSI--C119.2-1974
   1. As manufactured by Ray Chem.
   1. Live Front Terminators:
      1. Terminators for shielded solid dielectric plastic cables shall be factory engineered kits containing all necessary components to terminate the primary cables and shield systems.
   1. All locations exterior of buildings shall be considered outdoors and appropriate heat shrinkable skirts of a non-tracking material shall be installed.
   1. Terminators shall be of a material that will relieve the associated voltage stresses at the point of termination.
   1. Non-tracking.
   1. Ultra-violet, ozone, sulphur dioxide resistant.
   1. Terminator shall be of a uniform cross section heat shrinkable polymeric construction consisting of a linear stress relief system.
   1. The terminator shall accommodate a range of cable sizes and be completely independent of cable manufacturer’s tolerances.
   1. When assembled on cables the terminator shall be capable of passing the electrical test requirements of IEEE--48-1975.
   1. Dead Front Terminators -- 600 Amperes:
      1. Terminators for shielded solid dielectric plastic cables shall be factory engineered kits containing all necessary components to terminate the primary cables and shield systems.
   1. Modular pre-molded dead system.
   1. Fully shielded dead front operation.
   1. Submersible.
   1. Capable of mating with any manufacturer interface complying with ANSI 386-1977.
   1. All aluminum crimp connector using standard compression tools to join the conductor to the interface.
   1. To be used as an elbow or a "T".
   1. Cable adapters to connect the cable insulation to the dead front terminator.
   1. Terminator is to be bolted to the bushing or connector plug with an insulating plug for the connection.
   1. Conductive cap covering the insulating plug.
   1. Conductive shield to provide reliable continuity between jacket of cable and connector.
   1. Conductive insert to prevent corona.
   1. With a capacitive test point on the insulating plug to allow circuit testing without disturbing the connection.
   1. Firestopping:
      1. Apply Firestopping to electrical penetrations of fire-rated floor and wall assemblies to restore original fire resistance of assembly. Coordinate with the requirements related Division 7 sections of the Specifications.
   1. FIELD QUALITY CONTROL
   1. Test:
      1. Perform meggar tests in conformance with related Division 26 Sections of the Specifications.
   1. SCHEDULES

## General

 Installation Sequence:
      1. Install conductors only after the conduit installation is complete, and all enclosures have been vacuumed clean, and the affected conduits have been swabbed clean and dry.
   1. Number all wires at each end after being installed in the conduit and prior to meggar testing and termination.
   1. Meggar all wires prior to final connection of devices.
   1. Medium Voltage Cables Special Sequence:
      1. Submit cable pulling tension calculations prior to conduit installation.
   1. Swab clean conduits prior to cable installation.
   1. Pre-lubricate conduits as required.
   1. Install cable under the observation of the ENGINEER, ENGINEER shall witness cable dynamometer during cable installation to compare pulling tension with calculated and maximum values.
   1. Phase conductors, fire tape, and install terminators.
   1. Conduct HI-Pot test in the presence of ENGINEER and OWNER. Provide minimum of 5 days advanced notice of testing.

