---
title: Hangers _ Support
section: '260529'
divNumb: 26
divName: Electrical
subgroup: Facility Services
tags: ['Facility', 'Services', 'Electrical', 'Hangers', '_', 'Support']
---

1. SECTION 26 05 29
1. HANGERS AND SUPPORTS FOR ELECTRICAL SYSTEMS

## General

1. RELATED DOCUMENTS
   1. Drawings and general provisions of the Contract, including General and Supplementary
Conditions and Division 01 Specification Sections, apply to this Section.
2. SUMMARY
   1. This Section includes the following:
      1. Hangers and supports for electrical equipment and systems.
2. Construction requirements for concrete bases. B. Related Sections include the following:
      1. Division 26 Section "Vibration And Seismic Controls For Electrical Systems" for products and installation requirements necessary for compliance with seismic criteria.
3. DEFINITIONS
   1. EMT:
      1. Electrical metallic tubing.
   1. IMC:
      1. Intermediate metal conduit. C. RMC:
      1. Rigid metal conduit.
4. PERFORMANCE REQUIREMENTS
   1. Delegated Design:
      1. Design supports for multiple raceways, including comprehensive engineering analysis by a qualified professional engineer, using performance requirements and design criteria indicated.
   1. Design supports for multiple raceways capable of supporting combined weight of supported systems and its contents.
   1. Design equipment supports capable of supporting combined operating weight of supported equipment and connected systems and components.
   1. Rated Strength:
      1. Adequate in tension, shear, and pullout force to resist maximum loads calculated or imposed for this Project, with a minimum structural safety factor of five times the applied force.
5. SUBMITTALS
   1. Product Data:
      1. For the following:
      1. Steel slotted support systems.
2. Nonmetallic slotted support systems.
   1. Shop Drawings:
      1. Show fabrication and installation details and include calculations for the following:
      1. Trapeze hangers. Include Product Data for components.
2. Steel slotted channel systems. Include Product Data for components.
3. Nonmetallic slotted channel systems. Include Product Data for components.
4. Equipment supports. C. Welding certificates.
6. QUALITY ASSURANCE
   1. Welding:
      1. Qualify procedures and personnel according to AWS D1.1/D1.1M, "Structural Welding
Code - Steel."
   1. Comply with NFPA 70.
7. COORDINATION
   1. Coordinate size and location of concrete bases. Cast anchor-bolt inserts into bases. Concrete, reinforcement, and formwork requirements are specified in Division 03.
   1. Coordinate installation of roof curbs, equipment supports, and roof penetrations. These items are specified in Division 07 Section "Roof Accessories."

## Product

1. SUPPORT, ANCHORAGE, AND ATTACHMENT COMPONENTS
   1. Steel Slotted Support Systems:
      1. Comply with MFMA-4, factory-fabricated components for field assembly.
1. Available Manufacturers:
      1. Subject to compliance with requirements, manufacturers offering products that may be incorporated into the Work include, but are not limited to, the following:
2. Manufacturers:
      1. Subject to compliance with requirements, provide products by one of the following:
      1. Allied Tube & Conduit.
      1. Cooper B-Line, Inc.; a division of Cooper Industries. c. ERICO International Corporation.
      1. GS Metals Corp.
      1. Thomas & Betts Corporation.
      1. Unistrut; Tyco International, Ltd. g. Wesanco, Inc.
3. Metallic Coatings:
      1. Hot-dip galvanized after fabrication and applied according to MFMA-4.
4. Nonmetallic Coatings:
      1. Manufacturer's standard PVC, polyurethane, or polyester coating applied according to MFMA-4.
5. Painted Coatings:
      1. Manufacturer's standard painted coating applied according to MFMA-
4.
6. Channel Dimensions:
      1. Selected for applicable load criteria.
   1. Nonmetallic Slotted Support Systems:
      1. Structural-grade, factory-formed, glass-fiber-resin channels and angles with 9/16-inch- diameter holes at a maximum of 8 inches o.c., in at least 1 surface.
1. Available Manufacturers:
      1. Subject to compliance with requirements, manufacturers offering products that may be incorporated into the Work include, but are not limited to, the following:
2. Manufacturers:
      1. Subject to compliance with requirements, provide products by one of the following:
      1. Allied Tube & Conduit.
      1. Cooper B-Line, Inc.; a division of Cooper Industries. c. Fabco Plastics Wholesale Limited.
      1. Seasafe, Inc.
3. Fittings and Accessories:
      1. Products of channel and angle manufacturer and designed for use with those items.
4. Fitting and Accessory Materials:
      1. Same as channels and angles, except metal items may be stainless steel.
5. Rated Strength:
      1. Selected to suit applicable load criteria.
   1. Raceway and Cable Supports:
      1. As described in NECA 1 and NECA 101.
   1. Conduit and Cable Support Devices:
      1. Steel hangers, clamps, and associated fittings, designed for types and sizes of raceway or cable to be supported.
   1. Support for Conductors in Vertical Conduit:
      1. Factory-fabricated assembly consisting of threaded body and insulating wedging plug or plugs for non-armored electrical conductors or cables in riser conduits. Plugs shall have number, size, and shape of conductor gripping pieces as required to suit individual conductors or cables supported. Body shall be malleable iron.
   1. Structural Steel for Fabricated Supports and Restraints:
      1. ASTM A 36/A 36M, steel plates, shapes, and bars; black and galvanized.
   1. Mounting, Anchoring, and Attachment Components:
      1. Items for fastening electrical items or their supports to building surfaces include the following:
      1. Powder-Actuated Fasteners:
         1. Threaded-steel stud, for use in hardened portland cement concrete, steel, or wood, with tension, shear, and pullout capacities appropriate for supported loads and building materials where used.
      1. Available Manufacturers:
         1. Subject to compliance with requirements, manufacturers offering products that may be incorporated into the Work include, but are not limited to, the following:
      1. Manufacturers:
         1. Subject to compliance with requirements, provide products by one of the following:
1) Hilti Inc.
   1. 2) ITW Ramset/Red Head; a division of Illinois Tool Works, Inc.
   1. 3) MKT Fastening, LLC.
   1. 4) Simpson Strong-Tie Co., Inc.; Masterset Fastening Systems Unit.
2. Mechanical-Expansion Anchors:
      1. Insert-wedge-type, stainless steel, for use in hardened portland cement concrete with tension, shear, and pullout capacities appropriate for supported loads and building materials in which used.
      1. Available Manufacturers:
         1. Subject to compliance with requirements, manufacturers offering products that may be incorporated into the Work include, but are not limited to, the following:
      1. Manufacturers:
         1. Subject to compliance with requirements, provide products by one of the following:
1) Cooper B-Line, Inc.; a division of Cooper Industries.
   1. 2) Empire Tool and Manufacturing Co., Inc.
   1. 3) Hilti Inc.
   1. 4) ITW Ramset/Red Head; a division of Illinois Tool Works, Inc.
   1. 5) MKT Fastening, LLC.
3. Concrete Inserts:
      1. Steel or malleable-iron, slotted support system units similar to MSS Type 18; complying with MFMA-4 or MSS SP-58.
4. Clamps for Attachment to Steel Structural Elements:
      1. MSS SP-58, type suitable for attached structural element.
5. Through Bolts:
      1. Structural type, hex head, and high strength. Comply with ASTM A 325.
6. Toggle Bolts:
      1. All-steel springhead type.
7. Hanger Rods:
      1. Threaded steel.
2. FABRICATED METAL EQUIPMENT SUPPORT ASSEMBLIES
   1. Description:
      1. Welded or bolted, structural-steel shapes, shop or field fabricated to fit dimensions of supported equipment.
   1. Materials:
      1. Comply with requirements in Division 05 Section "Metal Fabrications" for steel shapes and plates.
   1. Execution
1. APPLICATION
   1. Comply with NECA 1 and NECA 101 for application of hangers and supports for electrical equipment and systems except if requirements in this Section are stricter.
   1. Maximum Support Spacing and Minimum Hanger Rod Size for Raceway:
      1. Space supports for
EMT, IMC, and RMC as required by NFPA 70. Minimum rod size shall be 1/4 inch in diameter.
   1. Multiple Raceways or Cables:
      1. Install trapeze-type supports fabricated with steel slotted support system, sized so capacity can be increased by at least 25 percent in future without exceeding specified design load limits.
1. Secure raceways and cables to these supports with two-bolt conduit clamps.
   1. Spring-steel clamps designed for supporting single conduits without bolts may be used for 1-
1/2-inch and smaller raceways serving branch circuits and communication systems above suspended ceilings and for fastening raceways to trapeze supports.
2. SUPPORT INSTALLATION
   1. Comply with NECA 1 and NECA 101 for installation requirements except as specified in this
Article.
   1. Raceway Support Methods:
      1. In addition to methods described in NECA 1, EMT, IMC, and RMC
may be supported by openings through structure members, as permitted in NFPA 70.
   1. Strength of Support Assemblies:
      1. Where not indicated, select sizes of components so strength will be adequate to carry present and future static loads within specified loading limits. Minimum static design load used for strength determination shall be weight of supported components plus 200 lb.
   1. Mounting and Anchorage of Surface-Mounted Equipment and Components:
      1. Anchor and fasten electrical items and their supports to building structural elements by the following methods unless otherwise indicated by code:
      1. To Wood:
         1. Fasten with lag screws or through bolts.
2. To New Concrete:
      1. Bolt to concrete inserts.
3. To Masonry:
      1. Approved toggle-type bolts on hollow masonry units and expansion anchor fasteners on solid masonry units.
4. Instead of expansion anchors, powder-actuated driven threaded studs provided with lock washers and nuts may be used in existing standard-weight concrete 4 inches thick or greater. Do not use for anchorage to lightweight-aggregate concrete or for slabs less than 4 inches thick.
5. To Steel:
      1. Spring-tension clamps.
6. To Light Steel:
      1. Sheet metal screws.
7. Items Mounted on Hollow Walls and Nonstructural Building Surfaces:
      1. Mount cabinets, panelboards, disconnect switches, control enclosures, pull and junction boxes, transformers, and other devices on slotted-channel racks attached to substrate by means that meet seismic-restraint strength and anchorage requirements.
   1. Drill holes for expansion anchors in concrete at locations and to depths that avoid reinforcing bars.
3. INSTALLATION OF FABRICATED METAL SUPPORTS
   1. Comply with installation requirements in Division 05 Section "Metal Fabrications" for site- fabricated metal supports.
   1. Cut, fit, and place miscellaneous metal supports accurately in location, alignment, and elevation to support and anchor electrical materials and equipment.
   1. Field Welding:
      1. Comply with AWS D1.1/D1.1M.
4. CONCRETE BASES
   1. Construct concrete bases of dimensions indicated but not less than 4 inches larger in both directions than supported unit, and so anchors will be a minimum of 10 bolt diameters from edge of the base.
   1. Use 3000-psi, 28-day compressive-strength concrete. Concrete materials, reinforcement, and placement requirements are specified in Division 03 Section "Cast-in-Place Concrete."
   1. Anchor equipment to concrete base.
1. Place and secure anchorage devices. Use supported equipment manufacturer's setting drawings, templates, diagrams, instructions, and directions furnished with items to be embedded.
2. Install anchor bolts to elevations required for proper attachment to supported equipment.
3. Install anchor bolts according to anchor-bolt manufacturer's written instructions.
5. PAINTING
   1. Touchup:
      1. Clean field welds and abraded areas of shop paint. Paint exposed areas immediately after erecting hangers and supports. Use same materials as used for shop painting. Comply with SSPC-PA 1 requirements for touching up field-painted surfaces.
1. Apply paint by brush or spray to provide minimum dry film thickness of 2.0 mils.
   1. Touchup:
      1. Comply with requirements in Division 09 painting Sections for cleaning and touchup painting of field welds, bolted connections, and abraded areas of shop paint on miscellaneous metal.
   1. Galvanized Surfaces:
      1. Clean welds, bolted connections, and abraded areas and apply galvanizing-repair paint to comply with ASTM A 780.
END OF SECTION 26 05 29

