---
title: Hangers Supports HVAC Piping Equip
section: '230529'
divNumb: 23
divName: Heating Ventilating and Air Conditioning
subgroup: Facility Services
tags: ['Facility', 'Services', 'Heating', 'Ventilating', 'Air', 'Conditioning', 'Hangers', 'Supports', 'HVAC', 'Piping', 'Equip']
navigation:
  key: Hangers Supports HVAC Piping Equip
  parent: Heating Ventilating and Air Conditioning
  order: 529.0
---


## General

1. RELATED DOCUMENTS
   1. Drawings and general provisions of the Contract, including General and Supplementary Conditions and Division 1 Specification Sections, apply to this Section.
1. SUMMARY
   1. This Section includes extent of supports and anchors required by this Section is indicated on drawings and/or specified in other Division 23 sections of the Specifications.
1. REFERENCES
   1. Applicable Standards:
      1. American Society of Mechanical Engineers (ASME):
         1. B31.9 - Building Services Piping.
   1. American Society for Testing and Materials (ASTM):
      1. 
   1. A36 - Structural Steel. 
   1. A780 - Repair of Damaged Hot-Dipped Galvanized Coatings.
   1. C150 - Portland Cement.
   1. C404 - Aggregates for Masonry Grout.
   1. American Welding Society (AWS). D1.1 - Structural Welding Code - Steel.
   1. Factory Mutual (FM).
   1. National Electrical Manufacturers' Association (NEMA).
   1. Underwriters Laboratories (UL).
1. DEFINITIONS
   1. MSS:
      1. Manufacturers Standardization Society for The Valve and Fittings Industry Inc.
   1. Terminology used in this Section is defined in MSS SP-90.
1. SUBMITTALS

General
:
      1. Submit the following in accordance with Division 23 related sections of the Specifications.
   1. Product data including installation instructions for each type of support and anchor.
   1. Maintenance data for supports and anchors for inclusion in Operating and Maintenance Manual specified in Division 23 sections of the Specifications.
1. QUALITY ASSURANCE
   1. Qualify welding processes and welding operators in accordance with AWS\_D1.1.
   1. Certify that each welder has satisfactorily passed AWS qualification tests for welding processes involved and, if pertinent, has undergone recertification.
   1. Qualify welding processes and welding operators in accordance with ASME Boiler and Pressure Vessel Code, Section IX, "Welding and Brazing Qualifications."
   1. Regulatory Requirements:
      1. Comply with applicable plumbing codes pertaining to product materials and installation of supports and anchors.
1. PRODUCTS
1. MANUFACTURERS
   1. Subject to compliance with requirements, provide hangers and supports from one of the following:
      1. B-Line System Inc.
   1. Carpenter and Patterson, Inc.
   1. Corner & Lada Co., Inc.
   1. Elcen Metal Products Co.
   1. Unistrut
   1. ITT Grinnel Corp.
1. MATERIALS
   1. Steel Plates, Shapes, and Bars:
      1. ASTM A36.
   1. Cement Grout:
      1. Portland cement (ASTM C150, Type I or Type III) and clean uniformly graded, natural sand (ASTM C404, Size No. 2). Mix ratio shall be 1.0 part cement to 3.0 parts sand, by volume, with minimum amount of water required for placement and hydration.
   1. Pipe Alignment Guides:
      1. Factory fabricated, of cast steel or heavy fabricated steel, consisting of bolted two-section outer cylinder and base with two-section guiding spider that bolts tightly to pipe. Length of guides shall be as recommended by manufacturer to allow indicated travel.
1. MANUFACTURED UNITS
   1. Hangers and support components shall be factory fabricated. Baling wire is prohibited for permanent support.
   1. Components shall have galvanized coatings where installed for piping and equipment that will not have field-applied finish.
   1. Pipe attachments shall have nonmetallic coating for electrolytic protection where attachments are in direct contact with copper tubing.
   1. Thermal Hanger Shield Inserts:
      1. 100 psi average compressive strength, waterproofed calcium silicate, and encased with a sheet metal shield. Insert and shield shall cover entire circumference of the pipe and shall be of length indicated by manufacturer for pipe size and thickness of insulation.
1. EXECUTION
1. EXAMINATION
   1. Examine substrates and conditions under which supports and anchors are to be installed. Do not proceed with installation until unsatisfactory conditions have been corrected.
1. ERECTION INSTALLATION APPLICATION
   1. Examine substrates and conditions under which supports and anchors are to be installed. Do not proceed with installation until unsatisfactory conditions have been corrected.

General
:
      1. Install hangers, supports, clamps and attachments to support piping properly from building structure. Arrange for grouping of parallel runs of horizontal piping supported together on field-fabricated, heavy-duty trapeze hangers where possible. Install supports with maximum spacing complying with MSS SP-69. Where piping of various sizes is supported together by trapeze hangers, space hangers for smallest pipe size or install intermediate supports for smaller diameter pipe as specified above for individual pipe hangers.
   1. Attaching supports to bar joists:
      1. Pipe hangers for pipe 2 1/2" and over in diameter. Where pipe hangers and supports are to be attached to bar joists, the attachment is to be made from the top chord of the bar joists. Attachments to the bottom chord are unacceptable.
   1. Install building attachments within concrete or to structural steel. Install additional attachments at concentrated loads, including valves, flanges, guides, strainers, expansion joints, and at changes in direction of piping. Install concrete inserts before concrete is placed; fasten insert to forms. Where concrete with compressive strength less than 2500 psi is indicated, install reinforcing bars through openings at top of inserts.
   1. Install hangers and supports complete with necessary inserts, bolts, rods, nuts, washers, and other accessories.
   1. Install hangers and supports to allow controlled movement of piping system to permit freedom of movement between pipe anchors and to facilitate action of expansion joints, expansion loops, expansion bends, and similar units.
   1. Load Distribution:
      1. Install hangers and supports so that piping live and dead loading and stresses from movement will not be transmitted to connected equipment.
   1. Pipe Slopes:
      1. Install hangers and supports to provide indicated pipe slopes, and so that maximum pipe deflections allowed by ASME B31.9 is not exceeded.
   1. Insulated Piping:
      1. Comply with the following installation requirements:
      1. Clamps:
         1. Attach clamps, including spacers (if any), to piping with clamps projecting through insulation; do not exceed pipe stresses allowed by ASME B31.9.
   1. Saddles:
      1. Install protection saddles MSS Type 39 where insulation without vapor barrier is indicated. Fill interior voids with segments of insulation that match adjoining pipe insulation.
   1. Shields:
      1. Install protective shields MSS Type 40 on chilled water piping that has vapor barrier. Shields shall span an arc of 180o and shall have dimensions in inches not less than the following:
      1. NPS
   1. LENGTH
   1. THICKNESS
   1. ¼ THROUGH 3-1/2
   1. 12
048.
   1. 4
   1. 12
060.
   1. 5 & 6
   1. 18
060.
   1. 8 THROUGH 14
   1. 24
075.
   1. 16 THROUGH 24
   1. 24
105.
   1. Pipes 8 inches and larger shall have wood inserts.
   1. Insert material shall be at least as long as the protective shield.
   1. Thermal Hanger Shields:
      1. Install where indicated, with insulation of same thickness as piping.
   1. Hangers supporting bare copper pipe shall be copper plated. Field paint all clamps, saddles, and shields.
   1. Installation of Anchors - Attaching Supports to Bar Joists:
      1. Pipe hangers for pipe 2 1/2" and over in diameter. Where pipe hangers and supports are to be attached to bar joists, the attachment is to be made from the top chord of the bar joists. Attachments to the bottom chord are unacceptable.
   1. Install anchors at proper locations to prevent stresses from exceeding those permitted by ASME B31.9 and to prevent transfer of loading and stresses to connected equipment.
   1. Fabricate and install anchor by welding steel shapes, plates, and bars to piping and to structure. Comply with ASME B31.9 and with AWS D1.1.
   1. Where expansion compensators are indicated, install anchors in accordance with expansion unit manufacturer's written instructions to control movement to compensators.
   1. Anchor Spacing:
      1. Where not otherwise indicated, install anchors at ends of principal pipe-runs and at intermediate points in pipe-runs between expansion loops and bends. Make provisions for preset of anchors as required to accommodate both expansion and contraction of piping.
   1. Installation of Pipe Alignment Guides:
      1. Install pipe alignment guides on piping that adjoins expansion joints and elsewhere as indicated. Anchor to building structure.
   1. Install hangers for horizontal piping with following maximum spacing and minimum rod sizes:
      1. Nom. Pipe
   1. Steel Pipe
   1. Copper Tube
   1. Min. Rod
   1. Up to 3/4"
   1. 7 ft.
   1. 5 ft.
   1. 3/8"
   1. 1"
   1. 7 ft.
   1. 6 ft.
   1. 3/8"
   1. 1-1/4"
   1. 7 ft.
   1. 7 ft.
   1. 3/8"
   1. 1-1/2"
   1. 9 ft.
   1. 8 ft.
   1. 3/8"
   1. 2"
   1. 10 ft.
   1. 8 ft.
   1. 3/8"
   1. 2-1/2"
   1. 11 ft.
   1. 9 ft.
   1. 1/2"
   1. 3"
   1. 12 ft.
   1. 10 ft.
   1. 1/2"
   1. 3-1/2
   1. 13 ft.
   1. 11 ft.
   1. 1/2"
   1. 4"
   1. 14 ft.
   1. 12 ft.
   1. 5/8"steel, 1/2" for copper
   1. 5"
   1. 16 ft.
   1. 13 ft.
   1. 5/8" steel, 1/2" for copper
   1. 6"
   1. 17 ft.
   1. 14 ft.
   1. 3/4" steel, 5/8" for copper
   1. Install anchor points per drawings to control pipe movement from thermal expansion.
   1. Equipment Supports:
      1. Fabricate structural steel stands to suspend equipment from structure above or support equipment above floor.
   1. Grouting:
      1. Place non-shrink grout under supports for piping and equipment.
   1. Metal Fabrication:
      1. Cut, drill, and fit miscellaneous metal fabrications for pipe anchors and equipment supports. Install and align fabricated anchors in indicated locations.
   1. Fit exposed connections together to form hairline joints. Field weld connections that cannot be shop welded because of shipping size limitations.
   1. Field Welding:
      1. Comply with AWS D1.1 for procedures of manual shielded metal-arc welding, appearance and quality of welds made, methods used in correcting welding work, and the following items:
      1. Use materials and methods that minimize distortion and develop strength and corrosion resistance of base metals.
   1. Obtain fusion without undercut or overlap.
   1. Remove welding flux immediately.
   1. Finish welds at exposed connections so that no roughness shows after finishing and so that contours of welded surfaces match adjacent contours.
1. ADJUSTING
   1. Hanger Adjustment:
      1. Adjust hangers to distribute loads equally on attachments and to achieve indicated slope of pipe.
   1. Touch-Up Painting:
      1. Immediately after erection of anchors and supports, clean field welds and abraded areas of shop paint and paint exposed areas with same material as used for shop painting to comply with SSPC-PA-1 requirements for touch-up of field-painted surfaces. Apply by brush or spray to provide a minimum dry film thickness of 2.0 mils.
   1. Touch-Up Painting:
      1. Cleaning and touch-up painting of field welds, bolted connections, and abraded areas of the shop paint on miscellaneous metal are specified in Division 23 sections of the Specifications. For galvanized surfaces, clean welds, bolted connections, and abraded areas, and apply cold galvanizing compound to comply with ASTM A780.
1. END OF SECTION 220529

