---
title: Testing of Piping Systems
section: '230594'
divNumb: 23
divName: Heating Ventilating and Air Conditioning
subgroup: Facility Services
tags: ['Facility', 'Services', 'Heating', 'Ventilating', 'Air', 'Conditioning', 'Testing', 'Piping', 'Systems']
navigation:
  key: Testing of Piping Systems
  parent: Heating Ventilating and Air Conditioning
  order: 594.0
---

1. SECTION 23 05 94
1. TESTING OF PIPING SYSTEMS
1. 
General
1. RELATED DOCUMENTS
   1. Drawings and general provisions of the Contract, including General and Supplementary Conditions and Division 1 Specification Sections, apply to this Section.
1. SUMMARY
   1. This Section includes the provision of all labor material and equipment to test all the piping systems on the Project.
1. System Description** 
   1. Performance Requirements:
      1. Test all piping systems provided under Division 23 sections of the Specifications. 
1. PRODUCTS
1. Equipment** 
   1. Provide pumps, gages, valves, piping, flanges, blanks and other equipment and material necessary to properly conduct the tests. Check gages used for pressure tests against a dead weight tester and certify correct over the range of the gauge. 
   1. Repair defects appearing during tests immediately with new material, at the Contractor's expense, and re-test the lines to prove elimination of defects. 
1. EXECUTION
1. ERECTION, INSTALLATION, APPLICATION

General
 Requirements:
      1. Test and adjust all parts of each system and associated equipment to work properly and leave in good operating condition. 
   1. Notify the Architect in advance of all tests, so that the Architect may be represented at all tests, and determine that all tests are conducted to the Architect's entire satisfaction. 
   1. Repair or replace all defects disclosed in the work by tests or otherwise uncovered without additional cost to the Owner. 
   1. Repeat tests after any defects disclosed and repair or replace, if in the judgment of the Architect, it is deemed necessary. 
   1. Make all repairs to piping systems with new material. No caulking on screwed joints, cracks, or holes will be acceptable. Where it becomes necessary to replace pieces of pipe, make such replacement with the same lengths as the defective pieces. 
   1. Arrange for and pay the cost of all utilities used on tests. 
   1. Make all tests before piping is concealed and covering is applied. 
   1. Take all necessary precautions and protections required when testing to protect all devices, equipment and specialties when test pressures exceed the pressure testing limitations of such items. 
   1. Underground Pipe Testing:

General
:
         1. Make required tests on underground piping included in this Contract. Make tests before backfilling is started. 
   1. Aboveground Pipe Testing:
      1. 

General
:
      1. 
   1. Include in the testing requirements for the respective piping systems, applicable governing codes and insurance company requirements, and those specified. Forward a copy of code-required plumbing inspection certificates for approval. 
   1. Make specified pressure tests as outlined below on piping included in this Contract. Make tests before piping is painted, covered, or concealed. 
   1. Ensure that joints on lines under liquid pressure remain drop dry for a period of one hour under test pressure. Ensure that exterior surface of pipe and fittings do not show cracks, other forms of leaks, or permanent deformation. Drain pipe, other than water pipe, completely after test. 
   1. Observe the tests after the pipe and contents have assumed ambient temperature and the source of the test pressure shut off. 
   1. Pressure Tests on Service Piping:
      1. 
1. System
1. Type of Test
1. Test Pressure psi
1. Permissible Pressure Drop psi
   1. Steam (60 psi)
   1. Water
   1. 225
   1. 3 – 2 hours
   1. Steam (60 psi) and under
   1. Water
   1. 100
   1. 1 – 2 hours
   1. Condensate
   1. Water
   1. 150
   1. 2 – 2 hours
   1. Chilled water
   1. Water
   1. 150
   1. 2 – 2 hours
   1. Condenser water
   1. Water
   1. 1034 (150)
   1. 2 – 2 hours
   1. Heating hot water
   1. Water
   1. 150
   1. 2 – 2 hours
   1. Glycol
   1. Water
   1. 150
   1. 2 – hours
   1. Air Test:
      1. 
   1. Make a preliminary test at 25 psig. If the piping is found not to have any major leaks, then, slowly increase the pressure in increments of 25 psig with 10 minutes allowed between increased pressurization for free equalization, until the test pressure is reached.
   1. Do not exceed pressure drop specified above. 
   1. When possible, make tests when ambient air temperature is approximately constant. 
   1. Make corrections for pressure difference due to temperature changes. 
   1. Use the following formula to determine air pressure change due to temperature change:
      1. 

[14.7 + P1] / [14.7 + P2] = [460 + T1] / [460 + T2] 
   1. P = Pressure - psi gage. T = Temperature - degrees F. 
   1. Charge piping systems with air to the pressure specified and examine joints for leaks with a soapsuds solution. 
   1. Water Test:
      1. Remove from the piping such items as steam traps, diaphragm valves, and any other devices not designed to withstand the test pressure.
   1. Remove from the piping, all restrictions, such as flow nozzles and orifice plates, which interfere with filling, venting, or draining.
   1. Open all vents and other connections which can serve as vents during filling, so that all air is vented prior to applying test pressure.
   1. Provide piping systems designed for steam with additional temporary supports if necessary, to support the weight of the test liquid.
   1. Place automatic control valves in the open position unless they are provided with a by-pass permitting application of pressure to both sides.
   1. Insert travel stops in spring hanger pipe supports.
   1. Provide expansion joints with temporary restraints if required for the additional pressure load under test, or isolated during the pressure test.
   1. Provide piping systems subject to extended hydrostatic test periods with a protective device to relieve excess pressure due to thermal expansion.
   1. Slowly charge systems receiving this test with water to the pressure specified. Ensure that exterior surface of pipe and fitting does not show cracks or other forms of leaks and shall be completely drop dry. 
1. END OF SECTION

