---
title: BASIC ELECTRICAL MATERIALS AND METHODS
section: '260500'
divNumb: 26
divName: Electrical
subgroup: Facility Services
tags: ['Facility', 'Services', 'Electrical', 'BASIC', 'ELECTRICAL', 'MATERIALS', 'AND', 'METHODS']
navigation:
  key: BASIC ELECTRICAL MATERIALS AND METHODS
  parent: Electrical
  order: 500.0
---

1. SECTION 26 05 00
1. BASIC ELECTRICAL MATERIALS AND METHODS

General
01. RELATED DOCUMENTS
   1. Drawings and general provisions of the Contract, including General and Supplementary
Conditions and Division 1 Specification Sections, apply to this Section.
02. SUMMARY
   1. This Section includes the following:
      1. Concrete equipment bases.
2. Electrical demolition.
3. Cutting and patching for electrical construction.
4. Touchup painting.
03. DEFINITIONS
   1. EMT:
      1. Electrical metallic tubing. B. FMC:
      1. Flexible metal conduit.
   1. IMC:
      1. Intermediate metal conduit.
   1. LFMC:
      1. Liquidtight flexible metal conduit. E. RNC:
      1. Rigid nonmetallic conduit.
04. SUBMITTALS
   1. Product Data:
      1. For each type of product indicated. B. Shop Drawings:
      1. Dimensioned plans and sections.
05. QUALITY ASSURANCE
   1. Electrical Components, Devices, and Accessories:
      1. Listed and labeled as defined in NFPA 70, Article 100, by a testing agency acceptable to authorities having jurisdiction, and marked for intended use.
   1. Comply with NFPA 70.
06. COORDINATION
   1. Coordinate chases, slots, inserts, sleeves, and openings with general construction work and arrange in building structure during progress of construction to facilitate the electrical installations that follow.
1. Set inserts and sleeves in poured-in-place concrete, masonry work, and other structural components as they are constructed.
   1. B.
   1. Sequence, coordinate, and integrate installing electrical materials and equipment for efficient
   1. flow of the Work. Coordinate installing large equipment requiring positioning before closing in
   1. the building.
   1. C.
   1. Coordinate electrical service connections to components furnished by utility companies.
1. Coordinate installation and connection of exterior underground and overhead utilities and
   1. services, including provision for electricity-metering components.
2. Comply with requirements of authorities having jurisdiction and of utility company
   1. providing electrical power and other services.
   1. D.
   1. Coordinate location of access panels and doors for electrical items that are concealed by
   1. finished surfaces. Access doors and panels are specified in Division 8.
   1. E.
   1. Where electrical identification markings and devices will be concealed by acoustical ceilings
   1. and similar finishes, coordinate installation of these items before ceiling installation.
07.
   1. DR
   1. AWINGS AND SPECIFICATIONS
   1. A.
   1. The Drawings and these Specifications are complementary to each other, and what is required by one shall be as binding as if required by both. Phase, neutral, and switch leg indications are shown only where it is considered that clarification is required and to indicate typical wiring methods required.
   1. B.
   1. If any departures from the Drawings are deemed necessary by the Contractor, details of such departures and the reasons therefore shall be submitted to the Engineer for review. No departures shall be made without prior written acceptance of the Engineer.
   1. C.
   1. Should the Drawings or Specifications disagree in themselves or with their counterpart, the better quality or greater quantity of work or materials shall be estimated upon, and unless otherwise directed by the Engineer in writing, shall be performed or furnished. In case the Specifications should not fully agree with the Schedules, the latter shall govern. Figures indicated on Drawings govern scale measurements and large scale details govern small scale Drawings. In case of disagreement between Specifications and Drawings, see Division I of these Specifications for clarification.
   1. D.
   1. Items specifically mentioned in the Specifications but not shown on the Drawings and/or items shown on the Drawings but not specifically mentioned in the Specifications shall be installed by the Contractor under the appropriate section of work as if they were both specified and shown.
08. BUILDING CONSTRUCTION AND LAYOUT OF WORK

General
:
      1. It shall be the responsibility of the Contractor to consult the Engineer and Engineering Drawings and Details so as to thoroughly familiarize himself with the type and quality of construction to be provided on this project.
   1. The Electrical Drawings are diagrammatic in nature and do not show every connection in detail or every line or conduit in its exact location. These details are subject to the requirements of all codes and ordinances as well as all structural and Engineer conditions. The Contractor shall carefully investigate structural and finish conditions and shall coordinate
the separate trades in order to avoid interference between the various phases of work. Work shall be laid out so that it will be concealed in furred chases unless specifically noted or indicated to be exposed. Work shall be installed to avoid crippling of structural members; therefore, inserts to accommodate conduit hangers shall be set before concrete is poured, and proper openings through floors, walls, beams, etc. shall be provided as hereinafter specified or as otherwise indicated or required before concrete is poured. All work shall be run parallel or perpendicular to the lines of the building unless otherwise noted.
   1. The approximate location of electrical items is indicated on the Electrical Drawings. Exact locations are to be determined by actual field measurements and will in all cases be subject to the approval of the Engineer. The Engineer reserves the right to make any reasonable changes in the indicated locations prior to installation for no additional cost.
09. TEMPORARY SERVICES
   1. At present electrical services, primary and secondary, exist on this site. It shall be the responsibility of the Contractor to provide a complete system for temporary electrical power service and distribution.
   1. The Contractor shall provide the wiring, connections, service switches, poles, wiring protective devices, lighting fixtures, lamps, outlet devices, disconnect switches, etc., as required for temporary lighting. In addition, a similar system shall be provided for the distribution of single and three phase power of voltage levels and adequate ampacity as required to facilitate the construction of the project. These services shall be installed in accordance with requirements of the National Electrical Code (NEC) and the Occupational Safety and Health Administration (OSHA).
   1. The Electrical Contractor shall install and arrange for payment of energy costs from the
General Contractor for the construction period.
   1. Product
01. EQUIPMENT FOR UTILITY COMPANY'S ELECTRICITY METERING
   1. Current-Transformer Cabinets:
      1. Comply with requirements of electrical power utility company. B. Meter Sockets:
      1. Comply with requirements of electrical power utility company.
02. STANDARD PRODUCTS
   1. Materials and equipment shall be the standard catalog products of manufacturers regularly engaged in the manufacture of products conforming to these Specifications, and shall essentially duplicate materials and equipment that have been in satisfactory use at least two (2) years prior to bid opening. Where custom or special items are required, these shall be fully described using Drawings, material lists, etc., which fully describe in detail the item proposed for use on this project.
03. MANUFACTURER'S INSTRUCTIONS
   1. The Contractor is responsible for furnishing the proper electrical equipment and/or material and for seeing it is installed as intended by the manufacturer. The Contractor shall, wherever necessary, request advice and supervisory assistance from equipment manufacturers as required for the proper installation, operation, or start-up. The Contractor shall notify the Engineer in writing of any conflict between the Contract Documents and the manufacturer's
recommendations and shall obtain from the Engineer instructions/direction before proceeding with the work. The Contractor shall pay for all costs resulting from deficiencies created by installation not in accordance with the manufacturer's recommendations or the instructions of the Engineer.
04. RUST PREVENTION
   1. Metallic materials shall be protected against corrosion. Exposed metallic parts of equipment exposed to the elements shall be given a rust inhibiting treatment and standard finish by the manufacturer. Components such as boxes, bodies, fittings, guards, and miscellaneous parts shall be protected in accordance with the ASTM A123 or A153, except where other equivalent protective treatment is specifically approved in writing.
05. STORAGE AT SITE
   1. The Contractor shall not receive material or equipment at the job site until ready for installation or until there is suitable space provided to properly protect equipment from rust, weather, humidity, dust, or physical damage.
06. CONDITION OF MATERIALS AND APPURTENANCES
   1. All materials required for the installation of the electrical systems shall be new and unused.
Any material or equipment damaged in transit from the factory, during delivery to premises, while in storage on premises, while being erected and installed, or while being tested, until time of final acceptance, shall be replaced by this Contractor without extra cost to Owner.
   1. Execution
01. ELECTRICAL EQUIPMENT INSTALLATION
   1. Headroom Maintenance:
      1. If mounting heights or other location criteria are not indicated, arrange and install components and equipment to provide the maximum possible headroom.
   1. Materials and Components:
      1. Install level, plumb, and parallel and perpendicular to other building systems and components, unless otherwise indicated.
   1. Equipment:
      1. Install to facilitate service, maintenance, and repair or replacement of components. Connect for ease of disconnecting, with minimum interference with other installations.
   1. Right of Way:
      1. Give to raceways and piping systems installed at a required slope.
02. UTILITY COMPANY ELECTRICITY-METERING EQUIPMENT
   1. Install equipment according to utility company's written requirements. Provide grounding and empty conduits as required by utility company.
03. SUBMITTAL AND REVIEW OF MATERIALS
   1. After the Contract is awarded, but prior to proceeding with the Work, the Contractor shall obtain, check, certify, and submit complete Shop Drawings and Brochures from Manufacturers, Suppliers, Vendors, etc., for all materials and equipment specified herein. Submit Shop Drawings and Brochures in sufficient time so as not to impede the progress of work. Three weeks will be required for the processing of Shop Drawings and Brochures in the Engineer’s office, exclusive of transmittal time. This time shall be considered by the Contractor when scheduling submittal data. After the Contract is awarded, the Contractor will advise the Engineer in writing of the schedule for submission of shop drawings and product data and the persons authorized to sign submittal data on behalf of the Company.
   1. The Engineer’s review of Shop Drawings and Brochures shall not relieve the Contractor of the responsibility for dimensions, errors that may be contained therein, or deviations from Contract Document requirements. It shall be clearly understood that the Engineer’s noting some errors but overlooking others does not grant the Contractor permission to proceed in error. Regardless of any information contained in the Shop Drawings, the requirements of the Contract Documents shall govern and are not waived or superseded in any way by the submittal data review.
   1. Before submission of Shop Drawings and Brochures, the Contractor shall certify that each Shop Drawing and each item of material or equipment complies with the Contract Documents for this Project. Such certification shall be made by the Owner, a Partner, a Corporate Officer of the Contractor, or by a person duly authorized to sign for the Contractor. Unless so certified, Shop Drawings and/or Brochures will be returned for resubmittal. Certifications shall be in the form of rubber stamp impressions or typed letter
   1. Each Shop Drawing shall indicate in the lower right hand corner and each Brochure shall indicate on the front cover the following:
      1. Title of the Sheet or Brochure; name and location of the building; names of the Engineer, Engineer, Contractor, Manufacturer, Supplier, Vendor, etc., the date of submittal; and the date of each correction and revision. So far as is practical, each Shop Drawing and/or Brochure shall bear a cross-reference note to the sheet number or numbers of the Contract Drawings and Specifications showing the same work. Shop Drawings and Brochures shall be prepared as follows:
      1. Shop Drawings:
         1. Drawings shall be newly prepared and not reproduced from the Contract Documents, drawn to a scale that can be easily read and shall contain sufficient plans, elevations, sections, and isometrics to describe clearly the items in question. Drawings shall be prepared by a draftsman skilled in this type of work. All equipment layouts and similar Shop Drawings shall be drawn to at least 1/4-inch = 1'-0" scale.
2. All Shop Drawings shall indicate the equipment actually purchased. The elevation, location, support points, load imposed on the structure at support and anchor points, shall be indicated. All beam penetrations and slab penetrations shall be indicated and sized and shall be coordinated. All Design Drawing space allocations shall be maintained, such as ceiling height, chase walls, equipment room size, etc., unless proper written authorization is required from the Engineer to change them. All associated equipment shall be coordinated and clearly shown on the Shop Drawings.
3. Brochures:
      1. Brochures submitted to the Engineer shall be published by the Manufacturers and shall contain complete and detailed engineering and dimensional information to show that the equipment will fit into the allotted space.
4. Brochures submitted shall contain only information which is relevant to the particular equipment or materials to be furnished. Do not submit catalogs that describe several different items other than those items to be used unless all irrelevant information is marked out or relevant information is clearly marked.
   1. The submittal format shall follow the Specifications format with a submittal required for each required section. The submittal shall be contained in a three-ring hard back binder. Copies of
each submittal shall be three-hole punched and arranged (or folded if required) for the Engineer’s filing convenience. Provide one copy of updated TABLE OF CONTENTS and progressive-tabbed index sheets also for the Engineer’s filing convenience.
   1. Submittal data for each section must be complete. Partial submittals will not be reviewed. To the greatest extent possible all sections shall be submitted with the first submission. No more than three additional submissions will be allowed to complete the submittal package.
   1. Unless a greater number is indicated within Division One of these specifications, submit six (6) copies of all Brochures for review. Submit one (1) reproducible and one (1) blueprint of shop drawings for review. Comments will be made on the reproducible to facilitate copying.
   1. Any submittal that is disapproved must be resubmitted within two (2) weeks following notification of such disapproval. If no satisfactory material is submitted within the two-week period, the Engineer reserves the right to require the Contractor to furnish items exactly as described in the Contract Documents.
   1. No allowances will be made for submittals which are not made in a timely fashion or which are turned down because they do not meet the specifications. Should delivery problems arise due to the above, affecting the completion time of the project, the Contractor will furnish and install acceptable alternates until the proper materials arrive and then replace the alternate materials with the approved materials, all at no cost to the Owner. If the Contractor is not able to furnish an acceptable alternate until the proper materials arrive, he will assume all costs for furnishing and installing all alternates as directed by the Engineer and/or will pay a suitable penalty for the inconvenience experienced by the Owner. This penalty will be set by the Owner based on the particular circumstances.
04. OPERATING AND MAINTENANCE MANUAL
   1. The Contractor shall furnish indexed operating and maintenance manuals with complete technical data for each electrical system, piece of equipment, and material installed under this Contract.
   1. Two (2) copies of the manual, bound in hardback binders or an approved equivalent, shall be provided. One copy shall be completed and delivered to the Engineer prior to the time that system and equipment tests are performed. The second copy shall be delivered prior to final acceptance.
   1. The manual shall include the following information:
      1. Manufacturer's installation instructions.
2. Manufacturer's local representative and/or distributor's name and address.
3. Manufacturer's operating and maintenance instructions.
4. Manufacturer's internal wiring diagrams.
5. Contractor's installation wiring diagrams.
6. Control system installation drawings.
7. Replacement part number listings and descriptions.
8. Warranties and guarantees.
   1. The manuals shall be identified on the cover as "Operating and Maintenance Manual" with additional cover display of the name and location of project, the Owner, the Engineer, the Engineers, the General Contractor, and the Subcontractors installing equipment represented in the brochure.
   1. The manual shall have a Table of Contents and shall be grouped in sections according to the sections of Division 26. Each section shall have a copy of the pages of the Specifications
covered within the section. Sections shall be organized as follows:
      1. Each section in the manual shall identify the grouping of all literature required for the system or equipment included.
2. The contents of each section shall be arranged in the following sequence:
      1. First, the approved engineering submittals with complete performance and technical data; second, the manufacturer's installation brochure; third, the manufacturer's operating and maintenance brochure; fourth, the manufacturer's installation wiring diagram; fifth, the Contractor's field wiring diagram, if different; and sixth, the manufacturer's brochure listing replacement part numbers and description.
3. Provide a final section entitled, "Warranties and Guarantees", for all equipment, etc.
05. TESTS
   1. The Contractor shall perform two (2) levels/types of testing on this project. The first type of testing will be system testing performed by the Contractor and system supplier (where applicable) to insure the system is properly installed and functioning and is ready for final demonstration testing to the Engineer, Engineer, and Owner. Once all systems testing has been completed, the Contractor and system supplier shall so certify in writing and submit to the Engineer for approval. Upon approval, a date will be set for the second type of testing. The second type of test will be a final acceptance demonstration performed by the Contractor for the Engineer, Engineer, and Owner.
1. The Contractor shall provide all test equipment, temporary wiring, labor, etc. required to perform both tests.
   1. System Tests:
      1. After wires and cables are in place, but before being connected to devices and equipment, the Contractor shall test the system for shorts, opens, and unintentional grounds by means of an approved type of constant "Megger". Replace or clear all conductors or cables that are shorted or unintentionally grounded.
2. Ground test shall be run as specified in Section 260526.
3. Test the insulation resistances of all motor windings to ground with a "Megger" before applying line voltage to the motors. If these values are less than 1 megohm, the Contractor furnishing the motor shall be responsible for correcting the error.
4. With the system energized, line-to-line voltage and line current measurements shall be made at all motors under full load conditions. Should measured values deviate ±5% from the nameplate ratings, the condition shall be corrected. Notify the Engineer/Engineer immediately should deviations occur.
5. The Contractor shall test all receptacles for power polarity and ground to assure that all receptacles are operating properly, correctly wired, and suitably grounded. Provide an affidavit to the effect that this work has been accomplished, when, and by whom performed.
6. Check all motors for the proper rotation.
7. All systems such as emergency power system, security, intrusion, duress, closed circuit television, card access, etc. shall be tested by the system supplier. Once all system testing is complete and the system is operating trouble free, the system supplier shall furnish a certification that the system has been completely tested by him (including each and every device and option) and that the system is complete and operating in accordance with the Plans and Specifications and requirements of all system regulating boards. These certifications shall be included with the Contractor's final systems certifications.
8. System voltages shall be measured and recorded under maximum load conditions available during construction. Incoming service voltage, as well as transformer secondary voltages, shall be checked and adjusted to be equal to the voltage rating, or not exceeding 2-1/2% above the voltage rating. A record of each final test along with time of day, date, and conditions of loading should be recorded for each test location.
9. Test for load division between all conductors in parallel feeders. Division of currents shall
   1. not exceed 10% of feeder current. Record of test for each parallel feeder shall be made. Records shall be complete with amperage, voltage, and feeder identification. Where corrective measures are taken, before and after tests shall be provided. All tests shall be signed by the tester and the witness of the test.
10. Do not subject Ground Fault Interrupting (GFI) type breakers or receptacles to Megger tests.
11. When the Contractor has completed all systems and corrected all problems or deficiencies, he will submit an itemized certification that all systems are complete and ready for final acceptance demonstration. Along with his certification, the Contractor shall include all testing reports and supplier certifications.
12. Special tests shall be made where called for in these Drawings and Specifications. Refer to Electrical Commissioning 260800.
   1. Demonstration Test of Completed Systems:
      1. Demonstrate the essential features and proper operation of all systems, including:
      1. Communications Systems:
1) Fire and smoke detection systems.
   1. 2) Intercommunication equipment.
   1. 3) Telephone systems.
   1. 4) Closed circuit television systems.
   1. 5) Card access systems.
      1. Electrical Entrance Equipment:
1) Fuses, fuseholders, and switches.
   1. 2) Meter sockets and meters.
   1. 3) Switching.
   1. 4) Circuit breakers.
   1. 5) Ground fault sensing and/or interrupting devices. c. Electrical Systems Controls and Equipment:
      1. 1) Electrical power equipment.
   1. 2) Motor control devices.
   1. 3) Special transformers.
   1. 4) Starting devices.
   1. 5) Contactors.
   1. 6) Dimmers.
   1. 7) Switches.
   1. 8) Lighting control panels. d. Lighting Fixtures:
      1. 1) Exit and safety fixtures.
   1. 2) Fixtures, indoor and outdoor.
   1. 3) Fixtures, special. e. Panelboards:
      1. 1) Distribution panels.
   1. 2) Lighting panels.
   1. 3) Main panels and power panels.
   1. 4) Switchboards. f. Wiring Devices:
      1. 1) Coverplates.
   1. 2) Low voltage controls.
      1. Outlets:
         1. convenience and special purpose.
1) Switches: standard.
2. Demonstrate by "start-stop operation" how to work the controls, to reset protective devices, to replace fuses, and what to do in case of emergency.
3. Each system shall be demonstrated once only after completion of satisfactory system testing and acceptance. Additional demonstrations required because systems are not ready/complete will be at the Contractor's cost.
4. The demonstration shall be held upon completion and acceptance of all systems at a
   1. date to be agreed upon in writing by the Engineer/Engineer.
06. FIRESTOPPING
   1. A.
   1. Apply firestopping to cable and raceway penetration
   1. s of fire-rated floor and wall assemblies to
   1. achieve fire-resistance rating of the assembly.
   1. Firestopping materials and installation
   1. requirements are specified in Division 7.
07. CONCRETE BASES
   1. Construct concrete bases of dimensions indicated, but not less than 4 inches larger, in both directions, than supported unit. Follow supported equipment manufacturer's anchorage recommendations and setting templates for anchor-bolt and tie locations, unless otherwise indicated. Use 3000-psi, 28-day compressive-strength concrete and reinforcement as specified in Division 3 Section "Cast-in-Place Concrete."
08.
   1. CU
   1. A.
   1. TTING AND PATCHING
   1. Cut, channel, chase, and drill floors, walls, partitions, ceilings, and other surfaces required to
   1. permit electrical installations. Perform cutting by skilled mechanics of trades involved.
   1. B.
   1. Repair and refinish disturbed finish materials and other surfaces to match adjacent undisturbed surfaces. Install new fireproofing where existing firestopping has been disturbed. Repair and refinish materials and other surfaces by skilled mechanics of trades involved.
09. CONDUIT SLEEVES
   1. Where conduits pass through walls or floors not on fill, galvanized sheet metal sleeves shall be provided and shall be sealed to prevent air and noise transmission. In walls, they shall be flush with each finished surface. In pipe chases, they shall extend 1-1/2 inches above floor slab and be cemented in a water tight manner. Size of these sleeves shall be at least 1/2 inch greater than outside diameter of the conduit.
   1. For conduits passing through outside walls, provide and install galvanized steel sleeves having an inside diameter at least 4 inches greater than the outside diameter of contained conduit. Where these occur in walls having a waterproof coating applied, the sleeves shall have welded flanges to build into waterproofing. When conduits are installed, the annular space between pipe and sleeve shall be effectively sealed, using shredded lead hammered in place or an approved mastic sealer.
   1. Pipe and duct sleeves, pitch pockets, and flashings compatible with the roofing installation shall be provided for roof penetrations.
10. ELECTRICAL WIRING OF MOTORS AND EQUIPMENT
   1. The Mechanical and Plumbing Contractors will set in place, ready for connection, all motors to be provided under their Contracts. The Mechanical and Plumbing Contractors will furnish and deliver all starter and control equipment not shown in motor control centers for any motors which they furnish. The Mechanical Contractor shall be responsible for the complete installation of all automatic temperature control systems, including wire, conduit, and interlocking connections.
   1. The Electrical Contractor shall connect all motors and shall set in place all control devices, furnishing supports if and as necessary, and shall furnish and install all interconnecting line voltage wiring and make all connections ready for operation between motors, starters, and disconnect switches, as required. The Electrical Contractor shall furnish and install all motor control centers, including breakers, starters, etc. This Contractor shall refer to the Mechanical and Plumbing Specifications for this scope of the connections to equipment furnished under these Contracts.
11. EXISTING FACILITIES
   1. The Contractor shall be responsible for loss or damage to the existing facilities and shall be responsible for repairing or replacing such loss or damage. The Contractor shall send proper notices and receive written permission from the Owner to enter existing areas. Before beginning work in existing areas, the Contractor shall make necessary arrangements and perform other services required for the care, protection, and in-service maintenance of all electrical and communication services for new and existing facilities. The Contractor shall erect temporary barricades with necessary safety devices to protect personnel from injury, removing all such temporary protection upon completion of the work.
   1. The Contractor shall provide temporary or new services to existing facilities as required to maintain their proper operation when normal services are disrupted as a result of the work being accomplished under this project.
   1. Where existing construction is removed to provide working and extension access to existing utilities, the Contractor shall remove piping, conduit, outlet boxes, wiring, light fixtures and equipment, etc. to provide this access and shall reinstall same upon completion of work.
12. FIELD QUALITY CONTROL
   1. Inspect installed components for damage and faulty work, including the following:
      1. Raceways.
2. Building wire and connectors.
3. Supporting devices for electrical components.
4. Electrical identification.
5. Electricity-metering components.
6. Concrete bases.
7. Cutting and patching for electrical construction.
8. Touchup painting.
13. REFINISHING AND TOUCHUP PAINTING
   1. Refinish and touch up paint. Paint materials and application requirements are specified in
Division 9 Section "Finishes”.
1. Clean damaged and disturbed areas and apply primer, intermediate, and finish coats to suit the degree of damage at each location.
2. Follow paint manufacturer's written instructions for surface preparation and for timing and application of successive coats.
3. Repair damage to galvanized finishes with zinc-rich paint recommended by manufacturer.
4. Repair damage to PVC or paint finishes with matching touchup coating recommended by manufacturer.
14. CLEANING AND PROTECTION
   1. On completion of installation, including outlets, fittings, and devices, inspect exposed finish.
Remove burrs, dirt, paint spots, and construction debris.
   1. Protect equipment and installations and maintain conditions to ensure that coatings, finishes, and cabinets are without damage or deterioration at time of Substantial Completion.
END OF SECTION 

