---
title: Common Work Results for Electrical
section: '260500'
divNumb: 26
divName: Electrical
subgroup: Facility Services
tags: ['Facility', 'Services', 'Electrical', 'Common', 'Work', 'Results', 'for']
---


## General

1. RELATED DOCUMENTS
   1. Drawings and general provisions of the Contract, including General and Supplementary Conditions and Division 1 Specification Sections, apply to this Section.
1. SUMMARY
   1. This Section includes basic electrical requirements and work results applicable to Divisions 26, 27, and 28 of the Specifications.
   1. Design Intent:
      1. The Contract documents indicate and specify the electrical design intent. The Contract drawings are schematic and diagrammatic and are not intended to indicate construction details and routing unless specifically indicated. The specifications establish minimum performance, product and installation requirements. 
   1. In addition to the specified and indicated performance and quality requirements, furnish products and perform installation work consistent with the design intent and necessary to the provision of complete operating electrical systems. 
1. REFERENCES** 
   1. American National Standards Institute (ANSI):
      1. C2 - National Electrical Safety Code. 
   1. National Electrical Contractors Association (NECA):
      1. 
   1. 1 - Standard Practices for Good Workmanship in Electrical Construction
   1. 400 – Recommended Practice for Installing and Maintaining Switchboards.
   1. 402 – Recommended Practice for Installing and Maintaining Motor Control Centers.
   1. 404 - Recommended Practice for Installing Generator Sets.
   1. 500 - Recommended Practice for Installing Indoor Commercial Lighting Systems. 
   1. National Fire Protection Association (NFPA):
      1. 70 - National Electrical Code. 
1. SYSTEM DESCRIPTION** 
   1. Fault Current Analysis and Protective Device Coordination:
      1. 
   1. The Engineer has preformed Fault Current Analysis and Protective Device Coordination in the course of design. The Contractor shall perform a complete fault current analysis, using parameters of the electrical equipment and data from the manufacturer being proposed. The purpose is to verify that equipment ratings are adequate for their fault duty.
   1. Perform a complete fault current analysis under the supervision of, and certified by, a registered professional engineer.
   1. Use conductor lengths developed from the installation drawings prepared by the Contractor.
   1. Include all distribution equipment from the incoming utility company primary service to 120/208 volt panelboards.
   1. Document all equipment data, calculation methods, and assumptions used in the analysis.
   1. Provide a protective device coordination analysis which indicates that the submitted products provide a selectively coordinated power distribution system with the same or greater level of coordination. 
   1. Perform a complete protective device coordination study under the supervision of, and certified by, a registered professional engineer.
   1. Use fault currents as calculated in the fault current analysis.
   1. Include the specific manufacturer, model and catalog number of all renewable parts, such as fuses, so that specific replacement parts can be procured.
   1. Tabulate all protective device ratings, capacities and settings recommended for a selectively coordinated distribution system. Include devices and settings to be used by the utility company.
   1. Include protective device ranges and settings; current transformer ratio; selected ratio tap and range of ratios; fuse rating and speed; and settings of other adjustable parameters.
   1. Draw time-current characteristics of devices on reproducible log-paper. Indicate voltage, current, time value and scale factors.
   1. Cable Pulling Calculations:
      1. Provide cable-pulling calculations for indicated feeders.
   1. Provide dimensioned drawings of actual conduit and cable tray layouts and include a summary table with the following:
      1. Calculated pulling tension and sidewall pressure.
   1. Maximum allowable tension and pressure limits as recommended by cable manufacturer.
   1. Identify cable size, cable type, method of grip, and all assumptions and factors used in the calculations for each feeder.
   1. Identify feeders in a manner consistent with contract documents.
1. SUBMITTALS** 

General
:
      1. Submit information substantiating that the products comply with the Contract requirements. 
   1. Submit Shop Drawings, Product Data, Samples and other specified submittals on a "system" basis. Retain, and assemble drawings and data from manufacturer or component manufacturers such that each submittal is for a complete system. 
   1. Refer to submittal requirements in related Division 1 sections of the Specifications. 
   1. Submit information substantiating that the products comply with the specified regulatory, testing, code, and standards requirements; including independent testing agency requirements, such as Underwriters Laboratories Inc., and industry standards organization requirements, such as the National Electrical Manufacturers Association. 
   1. Develop and submit a curriculum and outline for each training course, for equipment specified.
   1. Quality Control Submittals:
      1. 
   1. Submit fault current analysis and over-current protective device coordination study within 30 days of switchgear shop drawing approval.
   1. Submit results of factory tests two weeks prior to product shipment from factory. 
   1. Submit results of field tests immediately upon completion of the field test. 
   1. Contract Closeout Submittals:
      1. 
   1. Refer to related Division 1 sections of the Specifications for basic definitions and requirements for record documents. 
   1. Submit, at the completion of the work, record drawings in the approved electronic format, indicating the actual electrical installation, size and construction details. Include the following information:
      1. 
   1. Lighting layout, type, circuit designation and control, including each conduit and wire as installed. 
   1. Power distribution system, including distribution equipment and each conduit and wire size installed. 
   1. Layout and circuiting for wiring devices, surface raceways and related equipment, including each conduit and wire size. 
   1. Layout and circuitry for power circuits to mechanical equipment and other electrified building equipment, including each conduit and wire size. 
   1. Supporting and mounting details. 
   1. Special systems layouts such as fire alarm, security, lighting control, and telecommunications systems. 
   1. Layout, cabling and circuiting of site electrical systems such as underground duct banks, and site lighting fixtures. Include system and cable identification of communication systems such as telephone, data, fiber optic, fire alarm, security system and other cabling systems.
   1. Panel schedule drawings consisting of each panelboard, motor control center, bus duct, switchboard, switchgear, automatic transfer switch and substation. Schedules shall indicate the “as built” circuiting with loads and room numbers identified. Room numbers on schedules shall include the architectural room number indicated on the Drawings and the signage room numbers from the signage schedules.
   1. Power one-line diagrams shall be provided in a plastic, framed enclosure and mounted in the rooms housing the electrical switchboards.
1. Quality Assurance** 
   1. Regulatory Requirements:
      1. 
   1. Comply with the applicable requirements of ANSI C2 and NFPA 70. 
   1. Requirements of ANSI C2 and NFPA 70 shall be minimum standards of products and installation work. Furnish products and perform installation work which exceeds the standards of ANSI C2 and NFPA 70 when specified or indicated. 
   1. Comply with applicable requirements of city, county, and state laws, ordinances and regulations including modifications and supplements to ANSI C2 and NFPA 70. 
   1. Comply with the applicable requirements of U.S. Department of Labor, Occupational Safety and Health Administration Standards (OSHA). 
1. Project/Site Conditions** 
   1. Environmental Requirements:
      1. Provide products suitable for operation under the following environmental conditions:
      1. 
   1. Temperature:
      1. - 0 to 100 degrees F. 
   1. Humidity:
      1. 0 to 95 relative percent, non-condensing. 
   1. Altitude:
      1. 6,000 feet above sea level. 
   1. Seismic performance category:
      1. Seismic Zone 1, IBC Site Classification “C”. 
1. warranties
   1. Refer to the Conditions of the Contract for provisions concerning Contract general warranty, Statements of Compliance, correction of Work period, and form of Special Warranty. 
1. Maintenance** 

General
:
      1. Retain portable and detachable portions of the installation such as tools, tool kits, instruction books, wiring diagrams, service manuals, operating handles and keys until the completion of work. 
   1. Transmit the above items to the Owner when the work has been accepted and an itemized receipt obtained. 
   1. Operations and Maintenance Manuals:
      1. 
   1. Prior to final acceptance of Project, and as described in related Division 1 sections of the Specifications furnish and deliver to Owner bound manual(s) of instructions for operation and maintenance of all pieces of equipment and systems furnished under this Division of Specifications. 
   1. Provide a separate binder(s) for each system. 
   1. Extra Materials:
      1. 
   1. Furnish keys to the Owner together with any duplicates which may have been made. Securely wire keys for each lock together and plainly tag and mark the keys to indicate the lock number or piece of equipment they operate. Also indicate the physical location of the lock by building name or number, panel number, or room name or number. 
   1. Provide wiring diagrams, instruction books, installation books, and service manuals to the Owner. Clearly identify each item as to which product it applies and the equipment location. 
   1. Provide special tools as specified and required for equipment maintenance to the Owner. Clearly identify each item as to which piece of equipment it applies and the equipment location. 
1. PRODUCTS
1. Manufacturers** 

General
:
      1. Furnish products by one of the equipment manufacturers listed under the heading "Manufacturers" within the applicable sections. When given, furnish the specified product model or brand for the selected manufacturer. 
   1. Provide products, for which quantities of two or more are to be furnished, from the same manufacturer and of the same product or model series. 
   1. Furnish product components designed to be used together and which are physically and electrically compatible. 
   1. Product Substitutions:
      1. Product substitutions may be requested when the "or as approved" clause is specified under the heading "Manufacturers". Submit product substitutions for approval per related Division 1 sections of the Specifications. 
1. Products** 
   1. Product Listing and Labeling:
      1. Provide listed and labeled product for which listings and labelings exist by Underwriters Laboratories Inc. (UL), Factory Mutual (FM), or similar independent testing organizations recognized by the authorities having jurisdiction. For products for which there are no such listings and labelings, provide listed and labeled components of those products, for which component listing and labelings exist.
   1. PCB Content Prohibited:
      1. Provide products which do not contain any amounts of polychlorinated biphenyl (PCB) compounds. 
   1. Asbestos Content Prohibited:
      1. Provide products which do not contain any amounts of asbestos. 
   1. Firestop Systems:
      1. Provide products suitable for the application as specified in related Division 7 sections of the Specifications.
1. Source Quality Control** 
   1. Factory Tests:
      1. Permit Architect (and Owner) to observe factory tests. Provide minimum five working days notice of factory tests. 
   1. Schedule no more than one equipment or system factory test per week. 
1. EXECUTION
1. COORDINATION
   1. Coordinate arrangement, mounting, and support of electrical equipment:
      1. To allow maximum possible headroom unless specific mounting heights that reduce headroom are indicated.
   1. To provide for ease of disconnecting the equipment with minimum interference to other installations.
   1. To allow right of way for piping and conduit installed at required slope.
   1. So connecting raceways, cables, wireways, cable trays, and busways will be clear of obstructions and of the working and access space of other equipment.
   1. Coordinate installation of required supporting devices and set sleeves in cast-in-place concrete, masonry walls, and other structural components as they are constructed.
   1. Coordinate location of access panels and doors for electrical items that are behind finished surfaces or otherwise concealed. Access doors and panels are specified in Division 8 sections of the Specifications.
   1. Coordinate sleeve selection and application with selection and application of firestopping specified in Division 7 sections of the Specifications.
1. INSTALLATION
   1. Common Requirements for Electrical Installation:
      1. Comply with NECA 1.
   1. Measure indicated mounting heights to bottom of unit for suspended items and to center of unit for wall-mounting items.
   1. Headroom Maintenance:
      1. If mounting heights or other location criteria are not indicated, arrange and install components and equipment to provide maximum possible headroom consistent with these requirements.
   1. Equipment:
      1. Install to facilitate service, maintenance, and repair or replacement of components of both electrical equipment and other nearby installations. Connect in such a way as to facilitate future disconnecting with minimum interference with other items in the vicinity.
   1. Right of Way:
      1. Give to piping systems installed at a required slope.
   1. Sleeve Installation for Electrical Penetrations:
      1. Electrical penetrations occur when raceways, cables, wireways, cable trays, or busways penetrate concrete slabs, concrete or masonry walls, or fire-rated floor and wall assemblies.
   1. Concrete Slabs and Walls:
      1. Install sleeves for penetrations unless core-drilled holes or formed openings are used. Install sleeves during erection of slabs and walls.
   1. Use pipe sleeves unless penetration arrangement requires rectangular sleeved opening.
   1. Fire-Rated Assemblies:
      1. Install sleeves for penetrations of fire-rated floor and wall assemblies unless openings compatible with firestop system used are fabricated during construction of floor or wall.
   1. Cut sleeves to length for mounting flush with both surfaces of walls.
   1. Extend sleeves installed in floors 2 inches above finished floor level.
   1. Size pipe sleeves to provide 1/4-inch annular clear space between sleeve and raceway or cable, unless indicated otherwise.
   1. Seal space outside of sleeves with grout for penetrations of concrete and masonry.
   1. Promptly pack grout solidly between sleeve and wall so no voids remain. Tool exposed surfaces smooth; protect grout while curing.
   1. Interior Penetrations of Non-Fire-Rated Walls and Floors:
      1. Seal annular space between sleeve and raceway or cable, using joint sealant appropriate for size, depth, and location of joint. Comply with requirements in Division 7 sections of the Specifications.
   1. Fire-Rated-Assembly Penetrations:
      1. Maintain indicated fire rating of walls, partitions, ceilings, and floors at raceway and cable penetrations. Install sleeves and seal raceway and cable penetration sleeves with firestop materials. Comply with requirements in Division 7 sections of the Specifications.
   1. Roof-Penetration Sleeves:
      1. Seal penetration of individual raceways and cables with flexible boot-type flashing units applied in coordination with roofing work.
   1. Aboveground, Exterior-Wall Penetrations:
      1. Seal penetrations using cast-iron pipe sleeves and mechanical sleeve seals. Select sleeve size to allow for 1-inch annular clear space between pipe and sleeve for installing mechanical sleeve seals.
   1. Underground, Exterior-Wall Penetrations:
      1. Install cast-iron pipe sleeves. Size sleeves to allow for 1-inch (25-mm) annular clear space between raceway or cable and sleeve for installing mechanical sleeve seals.
   1. Sleeve-Seal Installation:
      1. Install to seal exterior wall penetrations.
   1. Use type and number of sealing elements recommended by manufacturer for raceway or cable material and size. Position raceway or cable in center of sleeve. Assemble mechanical sleeve seals and install in annular space between raceway or cable and sleeve. Tighten bolts against pressure plates that cause sealing elements to expand and make watertight seal.
   1. Firestopping:
      1. Apply firestopping to penetrations of fire-rated floor and wall assemblies for electrical installations to restore original fire-resistance rating of assembly. Firestopping materials and installation requirements are specified in Division 7 sections of the Specifications.
   1. Wiring Installation:
      1. 
   1. Install wiring for control systems, power feeder and branch circuits, lighting branch circuits, communication and auxiliary systems, such as fire alarm and security, in separate raceways unless otherwise indicated. 
   1. Install power system wiring for Emergency systems in separate raceways. 
   1. Run equipment grounding conductor in all raceways.
   1. Device Location:
      1. Allow for relocation prior to installation of wiring devices and other control devices, for example, receptacles, switches, occupancy sensors, fire alarm devices and access control devices, within a 10-foot radius of indicated location without additional cost.
   1. Wet, Damp, or Dry Location Work:
      1. Provide products as appropriate for wet, damp, or dry locations as defined by NFPA 70. 
   1. Hazardous Locations Work:
      1. Provide products in classified, hazardous locations per NFPA 70 as indicated on Plans.
   1. Manufacturer Installation Instructions:
      1. Install equipment in accordance with the manufacturer's installation instructions and recommendations. 
   1. Field Painting:
      1. 
   1. Refer to related Division 9 sections of the Specifications for prime and finish field-painting requirements. 
   1. In a manner satisfactory to the Owner, touch-up or refinish factory-applied paints or finishes which are chipped, defaced, scratched, or in any other way disturbed due to handling, installation, or general construction work. 
   1. Personnel Protection From Suspended Work:
      1. Where suspended equipment, piping or ductwork or any of their supporting or reinforcing members extend 7 feet or less above the floor or any other walking surface, cover all edges, projecting surfaces and sharp corners with pre-fabricated soft rubber pads, elastomeric insulation, caps or equivalent to prevent injury to personnel.
1. Field Quality Control** 
   1. Field Tests:
      1. 
   1. Permit Architect (and Owner) to observe field tests. Provide minimum three working days notice of field test. 
   1. Schedule tests in coordination with other Contract work. Schedule no more than one equipment or system field test per day. 
1. Training** 

General
:
      1. Provide training for Owner's personnel in the operation and maintenance of equipment as specified in the applicable Section of the Specifications for the particular equipment and system.
   1. Develop training schedule which is acceptable to the Owner. Submit schedule for approval. 
   1. Provide instruction books, manuals, and other classroom material required as part of the training sessions. 
   1. Provide instructors who are certified by the equipment and system manufacturers.
   1. Provide training at the Project Site for the Owner's personnel, as specified in related Division 1 sections of the Specifications.
   1. Operations and Maintenance Training:
      1. Train personnel in all aspects of normal operation of the equipment, including starting, adjustments while running, and shutdown.
   1. Train personnel to recognize incipient problems, including inefficient or dangerous modes of operation, and provide instruction in corrective actions to be taken.
   1. Train personnel to perform all recommended maintenance on the equipment.
   1. Specialized Repair Training:
      1. Provide specialized training for Owner's personnel in repair of equipment as specified in the applicable section of the Specifications for the particular equipment and system.
   1. Provide training equal to that given to the respective manufacturer's entry-level repair personnel.
   1. Owner's personnel may take training along with manufacturer's personnel.
   1. Test the Owner's personnel, and certify that those who successfully complete this training may perform routing troubleshooting and repair of equipment without altering or voiding the manufacturer's warranty.
1. END OF SECTION 260500

