---
title: Grounding
section: '260526'
divNumb: 26
divName: Electrical
subgroup: Facility Services
tags: ['Facility', 'Services', 'Electrical', 'Grounding']
navigation:
  key: Grounding
  parent: Electrical
  order: 526.0
---


General
   1. RELATED DOCUMENTS
   1. Drawings and general provisions of the Contract, including General and Supplementary Conditions and Division 1 Specifications, apply to this Section.
   1. Summary
   1. This Section includes:
      1. Methods and materials for grounding systems and equipment.
   1. Interface with specialty grounding systems for telecommunications, lightning protection systems and signal reference grids.
   1. definitions
   1. Definitions:
      1. Definitions of terms and other electrical considerations as set forth in the:
      1. National Electrical Code.
   1. Institute of Electrical and Electronic Engineers.
   1. Instrument Society of America.
   1. National Fire Protection Association.
   1. SUBMITTALS
   1. Furnish complete submittals for all components of the grounding system and testing in conformance with Division 1 requirements.
   1. Contractor shall submit a written grounding test plan and resume for the individual who will perform the grounding tests detailing experience and qualifications. Contractor shall submit blank test result forms prior to testing.
   1. quality assurance
   1. Electrical components, devices and accessories, listed and labeled as defined in NFPA 70, Article 100.
   1. Comply with UL 467 for grounding and bonding materials and equipment.
   1. Comply with NFPA 780 for installation of Lighting Protection Systems.
   1. Comply with ANSI J-STD-607-A for Telecommunications System Grounding.
   1. Comply with the requirements of IEEE 1100 for grounding of sensitive electronic equipment.
   1. Products
   1. manufacturers
   1. Components as manufactured by:
      1. Copperweld
   1. Blackburn
   1. Weaver
   1. Burndy
   1. Thomas and Betts
   1. materials
   1. Provide bonding jumpers and wire, grounding bushings, clamps and appurtenances required for complete grounding system to bond equipment and raceways to equipment grounding conductors.
   1. Ground Rods
   1. Unless shown otherwise on the Drawings, the ground rods shall be a minimum of 3/4 inch in diameter and 10 feet long and have a uniform covering of electrolytic copper metallically bonded to a rigid steel core. The copper to steel bond shall be corrosion resistant.
   1. Shall conform to ANSI/UL 467.
   1. Sectional type joined by threaded copper alloy couplings.
   1. Ground Cable:
      1. All ground cable shall be annealed, concentrically stranded, bare copper. Grounding cable size shall be as shown on the Drawings or as required by the NEC.
   1. Ground Bus:
      1. Each ground bar shall consist of 98% conductivity bare copper bus, dimensions as indicated on the drawings. Bus shall be pre-drilled for two hole lugs and be provided with insulated wall mounting stand-offs.
   1. Provide complete grounding system including but not limited to:
      1. Ground rods
   1. Bonding conductors.
   1. Compression ground grid connectors.
   1. Connections to equipment.
   1. Grounding system identification.
   1. Bolted Connectors:
      1. The bolted type grounding connector shall be made of high copper alloy and manufactured specifically for the particular grounding application. The connector shall be Burndy, O.Z. Gedney, or equal.
   1. Mount bar on insulators so as to ensure that there is only one connection to building steel.
   1. Equipment Grounding Circuit Conductor:
      1. This conductor shall be the same type and insulation as the load circuit conductors. The minimum size shall be as outlined in Table 250-95 of the National Electrical Code, unless shown otherwise on the drawings.
   1. Shall be present in all raceways. The conduit system is not an allowable equipment ground.
   1. Use of salts, water or compounds to attain the specified ground resistance is not acceptable.
   1. Execution
   1. INSTALLATION
   1. Special Techniques:
      1. Provide a separate grounding conductor, securely grounded in each raceway independent of raceway material.
   1. Provide a separate grounding conductor for each motor and connect at motor box. Do not use bolts securing motor box to frame or cover for grounding connectors.
   1. Size grounding and bonding systems in accordance with the NEC.
   1. Route inside raceway.
   1. Provide a grounding type bushing for secondary feeder conduits, which originate from the secondary section of each MCC section, switchboard or panel board.
   1. Individually bond these raceways to the ground bus in the secondary section.
   1. Provide a green insulated wire-grounding jumper from the device ground screw to a box grounding screw or for grounding type devices and to equipment grounding conductor.
   1. Provide a separate grounding conductor in each individual raceway for parallel feeders.
   1. Interconnect the secondary switchgear neutral bus to the ground bus in the secondary switchgear compartment, only at service entrance point or after a transformer.
   1. Terminate grounding conductors inside transformers in mechanical lugs with two-hole tang. If attachment holes are not provided by the transformer manufacturer, drill appropriately sized holes in suitable location. Metal under the lug shall be buffed bright (no paint).
   1. Bond cold water pipe system and building structure to grounding electrode system per NEC.
   1. Completely install duct bank ground system.
   1. Furnish all trenching.
   1. Make all splices.
   1. Install all ground rods.
   1. Make connections to all equipment and structures.
   1. Measure ground impedance in accordance with IEEE STD 81 after installation before connection to the remaining grounding system.
   1. Low Voltage Grounded System (600V or Less).
   1. A low voltage grounded system shall be a system where the local power supply is a transformer with the transformer secondary grounded.
   1. The first disconnecting means on the load side of this transformer shall provide the point where the neutral conductor is grounded.
   1. The neutral shall be connected to the Equipment Grounding Circuit Conductor only at one point and shall be within the enclosure of the disconnecting means.
   1. The Grounding Electrode Conductor or the Equipment Grounding Circuit Conductor shall not be used as the neutral.
   1. Embedded Ground Connections:
      1. All underground and concrete embedded grounding connections shall be U.L. listed compression type ground grid connectors.
   1. The connections shall be made in accordance with the manufacturer's instructions.
   1. The Contractor shall not conceal or cover any ground connections until the Engineer or his authorized representative has established that every grounding connection conforms to the Drawings and Specifications and has given the Contractor written confirmation.
   1. Lightning Protection System:
      1. Coordinate scope with lightning protection shop drawings.
   1. Provide any sleeves in building walls for downleads. Install sleeves during construction of walls to conceal sleeves.
   1. Provide connection between electrical system ground and lighting protection system per NEC and NFPA 780 requirements.
   1. Ground Ring:
      1. Furnish all trenching and materials necessary to install the ground ring as shown on the plans.
   1. Bonding conductor shall be in direct contact with the earth, 98% conductivity soft-drawn bare copper, of the size shown on the plans.
   1. Minimum burial depth 36" or as indicated on the plans.
   1. Re-compact disturbed soils to original density in 6 inch layers
   1. Duct Bank Ground:
      1. A grounding conductor shall be installed in each and every duct bank embedded in the concrete of the duct bank as detailed on the Drawings or specified herein.
   1. Conductor:
      1. Annealed copper.
   1. Bare.
   1. Concentric stranded.
   1. Installed in contact with the concrete in the duct bank as detailed in the drawings.
   1. Ground Rods:
      1. Locations shall be as shown on the drawings or as close to the service entrance as possible.
   1. Length of rods forming an individual ground array shall be equal in length.
   1. Length shall be that required to obtain a minimum ground resistance of five (5) Ohms.
   1. Top of ground rod shall be fitted with a coupling and steel-driving stud.
   1. Shield Grounding:
      1. Shielded instrumentation cable shall have its shield grounded at one end only unless shop drawings indicated the shield is to be grounded at both ends.
   1. The grounding point shall be at the control panel or otherwise at the receiving end of the signal carried by the cable.
   1. Termination of shield drain wire shall be on its own terminal screw.
   1. All of these terminal screws shall be jumpered together using manufactured terminal block jumpers.
   1. Connection to the ground bus shall be via a green No. 12 conductor to the main ground bus for the panel.
   1. Signal Reference Grids and EMF Shielding:
      1. Provide connection to electrical system ground per manufacturer’s requirements. Comply with the requirements of IEEE STD 1100.
   1. Telecommunications.
   1. Coordinate with the requirements of Division 27 of the Specifications.
   1. Provide telecommunications grounding systems in accordance with ANSI J-STD-607-A.
   1. field quality control
   1. Test in accordance with applicable Division 26 sections of the Specifications.
   1. adjusting
   1. Under the direction of the Engineer the Contractor shall add additional parallel connected ground rods and/or deeper driven rods until the ground resistance measurement meets the resistance requirements of the Engineer. Additional work performed by the Contractor shall be under a separate contract using documented per unit values for the additional Work.
1. END OF SECTION 260526
1. (THIS PAGE INTENTIONALLY BLANK)

