---
title: SWITCHBOARDS ()
section: '2624132'
divNumb: 26
divName: Electrical
subgroup: Facility Services
tags: ['Facility', 'Services', 'Electrical', 'SWITCHBOARDS', '()']
navigation:
  key: SWITCHBOARDS ()
  parent: Electrical
  order: 24132.0
---

1. SECTION 262413
1. SWITCHBOARDS

General
1. RELATED DOCUMENTS
   1. Drawings and general provisions of the Contract, including General and Supplementary
Conditions and Division 01 Specification Sections, apply to this Section.
2. SUMMARY
   1. Section Includes:
      1. Service and distribution switchboards rated 600 V and less.
2. Transient voltage suppression devices.
3. Disconnecting and overcurrent protective devices.
4. Instrumentation.
5. Control power.
6. Accessory components and features.
7. Identification.
8. Mimic bus.
3. ACTION SUBMITTALS
   1. Product Data:
      1. For each type of switchboard, overcurrent protective device, transient voltage suppression device, ground-fault protector, accessory, and component indicated. Include dimensions and manufacturers' technical data on features, performance, electrical characteristics, ratings, accessories, and finishes.
   1. Shop Drawings:
      1. For each switchboard and related equipment.
1. Include dimensioned plans, elevations, sections, and details, including required clearances and service space around equipment. Show tabulations of installed devices, equipment features, and ratings.
2. Detail enclosure types for types other than NEMA 250, Type 3R.
3. Detail bus configuration, current, and voltage ratings.
4. Detail short-circuit current rating of switchboards and overcurrent protective devices.
5. Include descriptive documentation of optional barriers specified for electrical insulation and isolation.
6. Detail features, characteristics, ratings, and factory settings of individual overcurrent protective devices and auxiliary components.
7. Include schematic and wiring diagrams for power, signal, and control wiring.
4. INFORMATIONAL SUBMITTALS
   1. Qualification Data:
      1. For qualified Installer.
   1. Field Quality-Control Reports:
      1. Test procedures used.
2. Test results that comply with requirements.
3. Results of failed tests and corrective action taken to achieve test results that comply with requirements.
5. CLOSEOUT SUBMITTALS
   1. Operation and Maintenance Data:
      1. For switchboards and components to include in emergency, operation, and maintenance manuals. In addition to items specified in Section 017823 "Operation and Maintenance Data," include the following:
      1. Routine maintenance requirements for switchboards and all installed components.
2. Manufacturer's written instructions for testing and adjusting overcurrent protective devices.
3. Time-current coordination curves for each type and rating of overcurrent protective device included in switchboards. Submit on translucent log-log graft paper; include selectable ranges for each type of overcurrent protective device.
6. QUALITY ASSURANCE
   1. Installer Qualifications:
      1. An employer of workers qualified as defined in NEMA PB 2.1 and trained in electrical safety as required by NFPA 70E.
   1. Testing Agency Qualifications:
      1. Member company of NETA or an NRTL.
1. Testing Agency's Field Supervisor:
      1. Currently certified by NETA to supervise on-site testing.
   1. Source Limitations:
      1. Obtain switchboards, overcurrent protective devices, components, and accessories from single source from single manufacturer.
   1. Product Selection for Restricted Space:
      1. Drawings indicate maximum dimensions for switchboards including clearances between switchboards and adjacent surfaces and other items. Comply with indicated maximum dimensions.
   1. Electrical Components, Devices, and Accessories:
      1. Listed and labeled as defined in NFPA 70, by a qualified testing agency, and marked for intended location and application.
   1. Comply with NEMA PB 2. G. Comply with NFPA 70.
   1. Comply with UL 891.
7. DELIVERY, STORAGE, AND HANDLING
   1. Deliver switchboards in sections or lengths that can be moved past obstructions in delivery path.
   1. Remove loose packing and flammable materials from inside switchboards. C. Handle and prepare switchboards for installation according to NECA 400.
8. PROJECT CONDITIONS
   1. Installation Pathway:
      1. Remove and replace access fencing, doors, lift-out panels, and structures to provide pathway for moving switchboards into place.
   1. Environmental Limitations:
      1. Rate equipment for continuous operation under the following conditions unless otherwise indicated:
      1. Ambient Temperature:
         1. Not exceeding 104 deg F. b. Altitude:
         1. Not exceeding 6800 feet.
   1. Service Conditions:
      1. NEMA PB 2, usual service conditions, as follows:
      1. Ambient temperatures within limits specified.
2. Altitude not exceeding 6800 feet.
   1. Interruption of Existing Electric Service:
      1. Do not interrupt electric service to facilities occupied by Owner or others unless permitted under the following conditions and then only after arranging to provide temporary electric service according to requirements indicated:
      1. Notify Owner no fewer than seven days in advance of proposed interruption of electric service.
2. Indicate method of providing temporary electric service.
3. Do not proceed with interruption of electric service without Owner's written permission.
4. Comply with NFPA 70E.
9. COORDINATION
   1. Coordinate layout and installation of switchboards and components with other construction that penetrates walls or is supported by them, including electrical and other types of equipment, raceways, piping, encumbrances to workspace clearance requirements, and adjacent surfaces. Maintain required workspace clearances and required clearances for equipment access doors and panels.
   1. Coordinate sizes and locations of concrete bases with actual equipment provided. Cast anchor- bolt inserts into bases. Concrete, reinforcement, and formwork requirements are specified with concrete.
10. WARRANTY
   1. Special Warranty:
      1. Manufacturer's standard form in which manufacturer agrees to repair or replace transient voltage suppression devices that fail in materials or workmanship within specified warranty period.
1. Warranty Period:
      1. 1 year from date of Substantial Completion.
   1. Product
1. MANUFACTURED UNITS
   1. Manufacturers:
      1. Subject to compliance with requirements, provide products by one of the following:
      1. [Eaton Electrical Inc.; Cutler-Hammer Business Unit.](http://www.specagent.com/LookUp/?uid=123456817983&amp;mf=04&amp;src=wd)
2. [General Electric Company; GE Consumer & Industrial - Electrical Distribution.](http://www.specagent.com/LookUp/?uid=123456817984&amp;mf=04&amp;src=wd)
3. [Square D; a brand of Schneider Electric.](http://www.specagent.com/LookUp/?uid=123456817985&amp;mf=04&amp;src=wd) B. Front Accessible Switchboards:
      1. Main Devices:
      1. Fixed mounted.
2. Branch Devices:
      1. Fixed mounted.
3. Sections front and rear aligned. C. Nominal System Voltage:
      1. 480Y/277 V. D. Main-Bus Continuous:
      1. 800A.
   1. Outdoor Enclosures:
      1. Type 3R (if required).
1. Finish:
      1. Factory-applied finish in manufacturer's standard color; undersurfaces treated with corrosion-resistant undercoating.
2. Enclosure:
      1. Downward, rearward sloping roof; bolt-on rear covers or rear hinged doors for each section, with provisions for padlocking.
   1. Barriers:
      1. Between adjacent switchboard sections.
   1. Insulation and isolation for main bus of main section and main and vertical buses of feeder sections.
   1. Utility Metering Compartment:
      1. Fabricated, barrier compartment and section complying with utility company's requirements; hinged sealed door; buses provisioned for mounting utility company's current transformers and potential transformers or potential taps as required by utility company. If separate vertical section is required for utility metering, match and align with basic switchboard. Provide service entrance label and necessary applicable service entrance features.
   1. Bus Transition and Incoming Pull Sections:
      1. Matched and aligned with basic switchboard.
   1. Removable, Hinged Rear Doors and Compartment Covers:
      1. Secured by captive thumb screws or standard bolts, for access to rear interior of switchboard.
   1. Hinged Front Panels:
      1. Allow access to circuit breaker, metering, accessory, and blank compartments.
   1. Buses and Connections:
      1. Three phase, four wire unless otherwise indicated.
1. Phase- and Neutral-Bus Material:
      1. Hard-drawn copper of 98 percent conductivity, **t**in- plated**,** with tin-plated copper feeder circuit-breaker line connections.
2. Phase- and Neutral-Bus Material:
      1. Hard-drawn copper of 98 percent conductivity**,** tin- plated.
3. Load Terminals:
      1. Insulated, rigidly braced, runback bus extensions, of same material as through buses, equipped with mechanical connectors for outgoing circuit conductors.
   1. Provide load terminals for future circuit-breaker positions at full-ampere rating of circuit- breaker position.
4. Ground Bus:
      1. 1/4-by-2-inch- hard-drawn copper of 98 percent conductivity, equipped with mechanical connectors for feeder and branch-circuit ground conductors. For busway feeders, extend insulated equipment grounding cable to busway ground connection and
   1. support cable at intervals in vertical run.
5. Main Phase Buses and Equipment Ground Buses:
      1. Uniform capacity for entire length of switchboard's main and distribution sections. Provide for future extensions from both ends.
6. Neutral Buses:
      1. 50 percent of the ampacity of phase buses unless otherwise indicated, equipped with mechanical connectors for outgoing circuit neutral cables. Brace bus extensions for busway feeder neutral bus.
7. Isolation Barrier Access Provisions:
      1. Permit checking of bus-bolt tightness.
   1. Future Devices:
      1. Equip compartments with mounting brackets, supports, bus connections, and appurtenances at full rating of circuit-breaker compartment.
   1. Bus-Bar Insulation:
      1. Factory-applied, flame-retardant, tape wrapping of individual bus bars or flame-retardant, spray-applied insulation. Minimum insulation temperature rating of 105 deg C.
   1. Fungus Proofing:
      1. Permanent fungicidal treatment for overcurrent protective devices and other components including instruments and instrument transformers.
2. TRANSIENT VOLTAGE SUPPRESSION DEVICES
   1. Manufacturers:
      1. Subject to compliance with requirements, provide products by one of the following:
      1. [Eaton Electrical Inc.; Cutler-Hammer Business Unit.](http://www.specagent.com/LookUp/?uid=123456817986&amp;mf=04&amp;src=wd)
2. [General Electric Company; GE Consumer & Industrial - Electrical Distribution.](http://www.specagent.com/LookUp/?uid=123456817987&amp;mf=04&amp;src=wd)
3. [Current](http://www.specagent.com/LookUp/?uid=123456803126&amp;mf=04&amp;src=wd) Technology.
   1. Surge Protection Device Description:
      1. IEEE C62.41-compliant, integrally mounted, wired-in, solid-state, parallel-connected, modular (with field-replaceable modules) type, with sine-wave tracking suppression and filtering modules, UL 1449, second edition, short-circuit current rating matching or exceeding the switchboard short-circuit rating, and with the following features and accessories:
      1. Fuses, rated at 200-kA interrupting capacity.
2. Fabrication using bolted compression lugs for internal wiring.
3. Integral disconnect switch.
4. Redundant suppression circuits.
5. Redundant replaceable modules.
6. Arrangement with wire connections to phase buses, neutral bus, and ground bus.
7. LED indicator lights for power and protection status.
8. Audible alarm, with silencing switch, to indicate when protection has failed.
9. Form-C contacts rated at 5 A and 250-V ac, one normally open and one normally closed, for remote monitoring of system operation. Contacts shall reverse position on failure of
   1. any surge diversion module or on opening of any current-limiting device. Coordinate with building power monitoring and control system.
   1. Peak Single-Impulse Surge Current Rating:
      1. 160 kA per mode/320 kA per phase.
   1. Withstand Capabilities:
      1. 12,000 IEEE C62.41, Category C3 (10 kA), 8-by-20-mic.sec. surges with less than 5 percent change in clamping voltage.
   1. Protection modes and UL 1449 SVR for grounded wye circuits with 480Y/277-V, three-phase, four-wire circuits shall be as follows:
      1. Line to Neutral:
         1. 800 V for 480Y/277.
2. Line to Ground:
      1. 800 V for 480Y/277.
3. Neutral to Ground:
      1. 800 V for 480Y/277.
3. DISCONNECTING AND OVERCURRENT PROTECTIVE DEVICES A. Fuses are specified in Section 262813 "Fuses."
   1. Fused Switch:
      1. NEMA KS 1, Type HD; clips to accommodate specified fuses; lockable handle
4. INSTRUMENTATION
   1. Multifunction Digital-Metering Monitor:
      1. Microprocessor-based unit suitable for three- or four- wire systems and with the following features:
      1. Switch-selectable digital display of the following values with maximum accuracy tolerances as indicated:
      1. Phase Currents, Each Phase:
         1. Plus or minus 1 percent.
      1. Phase-to-Phase Voltages, Three Phase:
         1. Plus or minus 1 percent. c. Phase-to-Neutral Voltages, Three Phase:
         1. Plus or minus 1 percent. d. Megawatts:
         1. Plus or minus 2 percent.
      1. Megavars:
         1. Plus or minus 2 percent.
      1. Power Factor:
         1. Plus or minus 2 percent. g. Frequency:
         1. Plus or minus 0.5 percent.
      1. Accumulated Energy, Megawatt Hours:
         1. Plus or minus 2 percent; accumulated values unaffected by power outages up to 72 hours.
      1. Megawatt Demand:
         1. Plus or minus 2 percent; demand interval programmable from five to 60 minutes.
      1. Contact devices to operate remote impulse-totalizing demand meter.
2. Mounting:
      1. Display and control unit flush or semiflush mounted in instrument compartment door.
5. CONTROL POWER
   1. Control Circuits:
      1. 120-V ac, supplied through secondary disconnecting devices from control- power transformer.
   1. Control Circuits:
      1. 120-V ac, supplied from remote branch circuit.
   1. Control-Power Fuses:
      1. Primary and secondary fuses for current-limiting and overload protection of transformer and fuses for protection of control circuits.
   1. Control Wiring:
      1. Factory installed, with bundling, lacing, and protection included. Provide flexible conductors for No. 8 AWG and smaller, for conductors across hinges, and for conductors for interconnections between shipping units.
6. IDENTIFICATION
   1. Service Equipment Label:
      1. NRTL labeled for use as service equipment for switchboards with one or more service disconnecting and overcurrent protective devices.
   1. Execution
1. EXAMINATION
   1. Receive, inspect, handle, and store switchboards according to NECA 400.
   1. Examine switchboards before installation. Reject switchboards that are moisture damaged or physically damaged.
   1. Examine elements and surfaces to receive switchboards for compliance with installation tolerances and other conditions affecting performance of the Work.
   1. Proceed with installation only after unsatisfactory conditions have been corrected.
2. INSTALLATION
   1. Install switchboards and accessories according to NECA 400 .
   1. Equipment Mounting:
      1. Install switchboards on concrete base, 12-inch nominal thickness.
Comply with requirements for concrete base specified in Section 033000 "Cast-in-Place
   1. Concrete."
1. Install dowel rods to connect concrete base to concrete floor. Unless otherwise indicated, install dowel rods on 18-inch centers around the full perimeter of concrete base.
2. For supported equipment, install epoxy-coated anchor bolts that extend through concrete base and anchor into structural concrete floor.
3. Place and secure anchorage devices. Use setting drawings, templates, diagrams, instructions, and directions furnished with items to be embedded.
4. Install anchor bolts to elevations required for proper attachment to switchboards.
   1. Temporary Lifting Provisions:
      1. Remove temporary lifting eyes, channels, and brackets and temporary blocking of moving parts from switchboard units and components.
   1. Operating Instructions:
      1. Frame and mount the printed basic operating instructions for switchboards, including control and key interlocking sequences and emergency procedures. Fabricate frame of finished wood or metal and cover instructions with clear acrylic plastic. Mount on front of switchboards.
   1. Install filler plates in unused spaces of panel-mounted sections.
   1. Install overcurrent protective devices, transient voltage suppression devices, and instrumentation.
1. Set field-adjustable switches and circuit-breaker trip ranges. G. Install spare-fuse cabinet.
   1. Comply with NECA 1.
3. IDENTIFICATION
   1. Identify field-installed conductors, interconnecting wiring, and components; provide warning signs complying with requirements for identification specified in Section 260553 "Identification for Electrical Systems."
   1. Switchboard Nameplates:
      1. Label each switchboard compartment with a nameplate complying with requirements for identification specified in Section 260553 "Identification for Electrical Systems."
   1. Device Nameplates:
      1. Label each disconnecting and overcurrent protective device and each meter and control device mounted in compartment doors with a nameplate complying with requirements for identification specified in Section 260553 "Identification for Electrical Systems."
4. FIELD QUALITY CONTROL
   1. Manufacturer's Field Service:
      1. Engage a factory-authorized service representative to inspect, test, and adjust components, assemblies, and equipment installations, including connections.
   1. Perform tests and inspections.
1. Manufacturer's Field Service:
      1. Engage a factory-authorized service representative to inspect components, assemblies, and equipment installations, including connections, and to assist in testing.
   1. Acceptance Testing Preparation:
      1. Test insulation resistance for each switchboard bus, component, connecting supply, feeder, and control circuit.
2. Test continuity of each circuit.
   1. Tests and Inspections:
      1. Perform each visual and mechanical inspection and electrical test stated in NETA Acceptance Testing Specification. Certify compliance with test parameters.
2. Correct malfunctioning units on-site, where possible, and retest to demonstrate compliance; otherwise, replace with new units and retest.
3. Perform the following infrared scan tests and inspections and prepare reports:
      1. Initial Infrared Scanning:
         1. After Substantial Completion, but not more than 60 days after Final Acceptance, perform an infrared scan of each switchboard. Remove front and rear panels so joints and connections are accessible to portable scanner.
      1. Follow-up Infrared Scanning:
         1. Perform an additional follow-up infrared scan of each switchboard 11 months after date of Substantial Completion.
      1. Instruments and Equipment:
1) Use an infrared scanning device designed to measure temperature or to detect significant deviations from normal values. Provide calibration record for device.
4. Test and adjust controls, remote monitoring, and safeties. Replace damaged and malfunctioning controls and equipment.
   1. Switchboard will be considered defective if it does not pass tests and inspections.
   1. Prepare test and inspection reports, including a certified report that identifies switchboards included and that describes scanning results. Include notation of deficiencies detected, remedial action taken, and observations after remedial action.
5. ADJUSTING
   1. Adjust moving parts and operable components to function smoothly, and lubricate as recommended by manufacturer.
   1. Set field-adjustable circuit-breaker trip ranges. EG Power Engineering to provide circuit breaker trip settings.
6. PROTECTION
   1. Temporary Heating:
      1. Apply temporary heat, to maintain temperature according to manufacturer's written instructions, until switchboard is ready to be energized and placed into service.
7. DEMONSTRATION
   1. Train Owner's maintenance personnel to adjust, operate, and maintain switchboards, overcurrent protective devices, instrumentation, and accessories.
END OF SECTION 262413

